OPERADOR	LÍNEA	NIVEL DE TENSIÓN (kV)	LONGITUD (km)	CAPACIDAD TRANSPORTE NOMINAL (A)	CAPACIDAD TRANSPORTE TÉRMICO (A)	CAPACIDAD TRANSPORTE EMERGENCIA (A)	R1 (Ω/km)	X1 (Ω/km)	B1 (uS/km)	R0 (Ω/km)	X0 (Ω/km)	B0 (uS/km)	CLASE	CONDUCTOR TIPO	CONDUCTOR CALIBRE	FECHA DE ENTRADA	OBSERVACIONES	ACTIVO COMPARTIDO	ACUERDO
ACUEDUCTO METROPOLITANO DE BUCARAMANGA S A E S P	BOSCONIA TBOSCONIA 1 115 KV	115.0	1.04	140	140	140	1.3750	0.5000	3.4375	1.5625	1.9375	1.5625	Str		0.00	01/09/1984		No	
AIR- E S.A.S. E.S.P.	BARANOA  MALAMBO 1 110 kV	110.0	17.70	530	580	580	0.1194	0.4952	3.3400	0.4512	1.4377	2.0600	Str	AAAC	559.5	01/01/1985		No	
AIR- E S.A.S. E.S.P.	CARACOLI  CORDIALIDAD 1 110 kV	110.0	14.20	500	580	570	0.1191	0.4718	3.5600	0.4622	1.4739	2.1400	Str		0.00	25/02/2019		No	
AIR- E S.A.S. E.S.P.	CARACOLI  MALAMBO 2 110 kV	110.0	9.50	500	580	570	0.1191	0.4718	3.5600	0.4622	1.4739	2.1400	Str		0.00	27/01/2019		No	
AIR- E S.A.S. E.S.P.	CARACOLI  SILENCIO 1 110 kV	110.0	12.50	691	706	706	0.0736	0.4552	3.6814	0.2417	1.5823	2.1890	Str		0.00	25/02/2019		No	
AIR- E S.A.S. E.S.P.	CARACOLI  SILENCIO 2 110 kV	110.0	12.50	691	706	706	0.0736	0.4552	3.6814	0.2417	1.5823	2.1890	Str		0.00	25/02/2019		No	
AIR- E S.A.S. E.S.P.	CENTRO (BARRANQUILLA)  OASIS 1 110 kV	110.0	7.87	400	420	520	0.0622	0.2561	60.3190	0.5219	0.2115	0.0000	Str		0.00	13/08/1986		No	
AIR- E S.A.S. E.S.P.	CENTRO (BARRANQUILLA)  SILENCIO 1 110 kV	110.0	3.26	900	900	900	0.0311	0.1281	30.1590	0.2610	0.1058	0.0000	Str	CU	750	01/01/1989		No	
AIR- E S.A.S. E.S.P.	CORDIALIDAD  TEBSA 1 110 kV	110.0	8.62	640	794	690	0.0740	0.4757	3.5200	0.4246	1.4121	2.1400	Str		0.00	01/08/1999		No	
AIR- E S.A.S. E.S.P.	CUESTECITAS  MAICAO 1 110 kV	110.0	47.00	424	471	467	0.1702	0.5013	3.3606	0.6066	1.3644	2.5306	Str	AAAC	394.5	01/12/1998		No	
AIR- E S.A.S. E.S.P.	CUESTECITAS  RIOHACHA 1 110 kV	110.0	59.70	467	471	467	0.1701	0.5022	3.3506	0.6058	1.3630	2.5306	Str	AAAC	394.5	01/01/1982		No	
AIR- E S.A.S. E.S.P.	EL RIO  OASIS 1 110 kV	110.0	5.37	712	794	783	0.0732	0.4106	4.0600	0.4232	1.5957	2.2000	Str	AAAC	927.2	01/01/1986		No	
AIR- E S.A.S. E.S.P.	FUNDACION  TFUNDACION  RIO CORDOBA 1 110 kV	110.0	68.50	472	580	520	0.1200	0.4760	3.5310	0.5630	1.3690	2.5310	Str		0.00	01/01/1997		No	
AIR- E S.A.S. E.S.P.	GAIRA  SANTA MARTA 1 110 kV	110.0	7.82	472	580	580	0.1190	0.4780	3.4890	0.3510	1.6240	2.0260	Str		0.00	01/01/1986		No	
AIR- E S.A.S. E.S.P.	GAIRA  TPUERTO NUEVO 1 110 kV	110.0	20.55	472	580	520	0.1190	0.4832	3.4483	0.3518	1.6141	1.9969	STR	AAAC	559	01/07/2013		No	
AIR- E S.A.S. E.S.P.	JUAN MINA  NUEVA BARRANQUILLA 1 110 kV	110.0	10.90	384	794	432	0.0735	0.4164	4.0418	0.4279	1.5159	2.0717	Str		0.00	01/07/2016		No	
AIR- E S.A.S. E.S.P.	LAS FLORES  TERMOFLORES 1 110 kV	110.0	0.60	600	794	660	0.0620	0.4000	36.4540	0.2780	1.0620	18.3400	Str		0.00	01/01/1971		No	
AIR- E S.A.S. E.S.P.	LIBERTADOR  SANTA MARTA 1 110 kV	110.0	4.50	400	558	460	0.1182	0.4535	3.6906	0.3536	1.6747	1.9706	Str	ACSR	477	01/01/1993		No	
AIR- E S.A.S. E.S.P.	MANZANARES (MAGDALENA)  SANTA MARTA 1 110 kV	110.0	2.80	472	580	520	0.1191	0.4694	3.5606	0.3545	1.6397	2.0306	Str	AAAC	559.5	01/01/1972		No	
AIR- E S.A.S. E.S.P.	OASIS  SILENCIO 1 110 kV	110.0	4.60	900	900	900	0.0311	0.1281	30.1590	0.2610	0.1058	0.0000	Str		0.00	01/01/1989		No	
AIR- E S.A.S. E.S.P.	PUERTO NUEVO  TPUERTO NUEVO 1 110 kV	110.0	0.37	472	637	520	0.1030	0.4120	2.7864	0.1991	1.0075	1.6177	STR	AAAC	650	01/07/2013		No	
AIR- E S.A.S. E.S.P.	RIO CORDOBA  CIENAGA 1 110 kV	110.0	5.20	300	580	330	0.1190	0.4857	3.4306	0.3523	1.6087	2.0106	Str	AAAC	559.5	01/01/2001		No	
AIR- E S.A.S. E.S.P.	RIO CORDOBA  TPUERTO NUEVO 1 110 kV	110.0	2.95	472	580	520	0.1190	0.4832	3.4483	0.3518	1.6141	1.9969	STR	AAAC	559	01/07/2013		No	
AIR- E S.A.S. E.S.P.	SABANALARGA  BARANOA 1 110 kV	110.0	15.62	530	580	580	0.1194	0.4952	3.3400	0.4512	1.4377	2.0600	Str	AAAC	559.5	01/01/2001		No	
AIR- E S.A.S. E.S.P.	SABANALARGA  SALAMINA (MAGDALENA) 1 110 kV	110.0	26.39	300	580	345	0.1195	0.4871	3.4100	0.4648	1.4411	2.1800	Str	AAAC	559.5	30/06/2000		No	
AIR- E S.A.S. E.S.P.	TEBSA  EL RIO 1 110 kV	110.0	7.39	650	794	690	0.0733	0.4367	3.8330	0.3832	1.5675	2.0920	Str	AAAC	927.2	01/01/1986		No	
AIR- E S.A.S. E.S.P.	TEBSA  UNION (ATLANTICO) 1 110 kV	110.0	3.56	640	794	690	0.0735	0.4722	3.5350	0.3961	1.4648	2.0370	Str		0.00	01/01/1993		No	
AIR- E S.A.S. E.S.P.	TEBSA  VEINTE DE JULIO 1 110 kV	110.0	3.22	640	794	690	0.0736	0.4465	3.7670	0.3984	1.5146	2.1400	Str		0.00	01/01/1998		No	
AIR- E S.A.S. E.S.P.	TEBSA  VEINTE DE JULIO 2 110 kV	110.0	3.93	640	794	690	0.0731	0.4368	38.5000	0.3805	15.6900	21.7000	Str		0.00	27/01/2019		No	
AIR- E S.A.S. E.S.P.	TERMOFLORES  OASIS 1 110 kV	110.0	3.20	712	794	783	0.0777	0.4792	4.1230	0.3680	1.4810	2.1920	Str		0.00	01/01/1993		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	ARGOS  NUEVA COSPIQUE 1 110 kV	110.0	1.93	726	794	794	0.0740	0.4350	3.4760	0.4190	1.5530	1.9280	Str		0.00	14/07/2009		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	ARGOS  TERMOCANDELARIA 1 110 kV	110.0	6.06	726	794	794	0.0740	0.4350	3.4760	0.4190	1.5530	1.9280	Str		0.00	14/07/2009		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOCAGRANDE  CARTAGENA 1 66 kV	66.0	10.97	540	540	540	0.0980	0.3320	28.7000	0.4980	1.2680	27.1800	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOCAGRANDE  EL BOSQUE 1 66 kV	66.0	5.02	380	400	400	0.1030	0.3780	42.4880	0.3450	1.0080	38.5020	Str	AAAC	559.5	01/01/1985		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOLIVAR  BAYUNCA 1 66 kV	66.0	12.40	308	320	320	0.0700	0.4590	3.6430	0.2380	1.6480	2.1340	Str		0.00	18/08/2018	Se crea por entrada en operación comercial de proyecto UPME STR 102015 SE Bolívar y Manzanillo 66 kV, operada inicialmente a 66 kV	No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOLIVAR  VILLA ESTRELLA 1 66 kV	66.0	11.30	308	320	320	0.0700	0.4590	3.6430	0.2380	1.6480	2.1340	Str		0.00	18/08/2018	Operado inicialmente a 66 kV	No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOSTON  CHINU 1 110 kV	110.0	21.60	580	580	580	0.1175	0.4621	3.1209	0.4635	1.2238	2.1275	Str		0.00	21/10/2019		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOSTON  CHINU 2 110 kV	110.0	21.60	580	580	580	0.1363	0.4687	3.1236	0.4931	1.2140	2.3307	Str		0.00	01/01/1982		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	BOSTON  SIERRA FLOR 1 110 kV	110.0	8.02	794	794	873	0.0700	0.4168	3.1487	0.2803	1.2572	2.0394	Str		0.00	09/02/1999		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CALAMAR TCALAMAR 1 66 kV	66.0	32.00	200	469	230	0.2020	0.4560	3.5680	0.5500	1.5690	1.7620	Str	ACSR	336.4	30/04/2001		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CARTAGENA  PROELECTRICA 1 66 kV	66.0	2.78	504	580	580	0.1190	0.3980	4.2290	0.4090	1.7400	2.1850	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CARTAGENA  PROELECTRICA 2 66 kV	66.0	2.78	504	580	580	0.1190	0.3980	4.2290	0.4090	1.7400	2.1850	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CARTAGENA  ZARAGOCILLA 1 66 kV	66.0	11.20	540	580	580	0.1319	0.4093	4.1193	0.3079	1.2600	1.8851	Str		0.00	03/07/2013		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CERETE  CHINU 1 110 kV	110.0	56.11	530	530	575	0.0925	0.4660	3.5420	0.4570	1.4470	2.5120	Str		0.00	23/01/2019		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CERETE  NUEVA MONTERIA 1 110 kV	110.0	22.91	530	530	575	0.0899	0.4590	3.5560	0.4160	1.2980	2.3620	Str		0.00	23/01/2019		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CERROMATOSO  PLANETA RICA 1 110 kV	110.0	53.66	400	469	460	0.1680	0.4900	3.3910	0.4450	1.6140	1.9810	Str		0.00	01/01/1972		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CHINU  CHINU PLANTA 1 110 kV	110.0	0.80	500	580	575	0.1190	0.4810	3.4800	0.4960	1.4880	2.4580	Str	AAAC	559.5	01/01/2001		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CHINU  COVEÑAS 1 110 kV	110.0	45.00	794	794	873	0.0730	0.4530	3.6870	0.3500	1.5790	2.0760	Str		0.00	08/09/1999		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CHINU  SAN MARCOS (SUCRE) 1 110 kV	110.0	66.00	200	580	216	0.1400	0.4790	3.4710	0.4170	1.6030	2.0010	Str	AAAC	559.5	01/01/1998		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CHINU  SINCE 1 110 kV	110.0	37.90	440	580	490	0.1190	0.4810	3.4840	0.4920	1.4920	2.4450	Str	AAAC	559.5	01/01/1997		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	CODAZZI (CESAR)  LA JAGUA 1 110 kV	110.0	54.85	200	467	240	0.1687	0.4988	3.3406	0.4031	1.6204	2.0906	Str	AAAC	394.5	01/01/1983		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	COSPIQUE  MEMBRILLAL 1 66 kV	66.0	3.99	580	584	584	0.1230	0.4280	3.4740	0.4270	1.6720	2.0030	Str	ACSR	477 kcmil	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	COVEÑAS  TOLUVIEJO 1 110 kV	110.0	26.90	580	580	638	0.1190	0.4720	3.5300	0.3950	1.6000	2.0280	Str	AAAC	559.5	01/01/1967		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL BOSQUE  CHAMBACU 1 66 kV	66.0	2.98	540	580	580	0.1453	0.4067	4.1255	0.3916	1.5748	2.1447	Str		0.00	03/07/2013		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL BOSQUE  CHAMBACU 2 66 kV	66.0	2.98	540	580	580	0.1453	0.4067	4.1255	0.3916	1.5748	2.1447	Str		0.00	03/07/2013		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL CARMEN  TOLUVIEJO 1 110 kV	110.0	58.60	600	794	690	0.1190	0.4720	3.5330	0.3950	1.6010	2.0310	Str	AAAC	927.2	01/01/1998		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL CARMEN  TSAN JACINTO 1 66 kV	66.0	13.00	360	469	400	0.1650	0.4680	3.5750	0.5690	1.5310	2.4030	Str		0.00	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL CARMEN  ZAMBRANO 1 66 kV	66.0	32.67	300	464	300	0.1650	0.4680	3.5750	0.5690	1.5310	2.4030	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL PASO  EL BANCO 1 110 kV	110.0	90.70	320	469	320	0.1660	0.4987	3.3706	0.6026	1.3625	2.5406	Str	ACSR	336.4	01/01/1982		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	EL PASO  EL COPEY 1 110 kV	110.0	55.40	467	467	467	0.1661	0.4988	3.3706	0.6021	1.3630	2.5306	Str	ACSR	336.4	01/01/1983		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	GAMBOTE  TCALAMAR 1 66 kV	66.0	36.00	200	469	230	0.1650	0.4680	3.5750	0.5690	1.5310	2.4030	Str	ACSR	336.4	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	LA MOJANA  SAN MARCOS (SUCRE) 1 110 kV	110.0	46.75	376.8	471	423.9	0.1655	0.5009	3.2663	0.4138	1.3974	1.7920	Str	AAAC	0.00	07/03/2014		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	MAGANGUE  MOMPOX 1 110 kV	110.0	45.00	236	320	272	0.3313	0.5864	3.1220	0.7271	1.4267	2.1670	Str	ASCR	4/0	01/01/2001		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	MAGANGUE  SINCE 1 110 kV	110.0	41.00	380	580	450	0.1190	0.4810	3.4820	0.4930	1.4910	2.4500	Str	AAAC	559.5	08/09/1999		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	MEMBRILLAL  PROELECTRICA 1 66 kV	66.0	2.99	580	580	580	0.1250	0.4200	4.0010	0.4100	1.6960	2.1280	Str	AAAC	559,5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	MONTERIA  NUEVA MONTERIA 1 110 kV	110.0	1.31	504	504	579	0.1190	0.4720	3.5310	0.3950	1.6000	2.0280	Str		0.00	28/12/2017		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	MONTERIA  NUEVA MONTERIA 2 110 kV	110.0	2.60	530	530	575	0.0750	0.4580	3.6788	0.4190	1.3340	2.1984	Str		0.00	28/12/2017		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	NUEVA MONTERIA  RIO SINU 1 110 kV	110.0	13.40	504	504	579	0.1190	0.4720	3.5310	0.3950	1.6000	2.0280	Str		0.00	28/12/2017		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	PROELECTRICA  MAMONAL 1 66 kV	66.0	9.89	504	580	580	0.1190	0.3980	4.2290	0.4090	1.7400	2.1850	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	RIO SINU  TIERRALTA 1 110 kV	110.0	66.92	504	580	580	0.1190	0.4730	3.5230	0.3960	1.5980	2.0220	Str	AAAC	559.5	01/01/1998		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	SAN JACINTO  TSAN JACINTO 1 66 kV	66.0	0.20	200	469	230	0.1650	0.4680	3.5750	0.5690	1.5310	2.4030	Str	ACSR	336.4	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	SIERRA FLOR  TOLUVIEJO 1 110 kV	110.0	17.80	794	794	873	0.0730	0.4500	3.7120	0.3460	1.5860	2.0930	Str	AAAC	927.2	02/09/1999		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TCALAMAR  TSAN JACINTO 1 66 kV	66.0	22.00	200	469	230	0.1650	0.4680	3.5750	0.5690	1.5310	2.4030	Str	ACSR	336.4	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERMOCANDELARIA  NUEVA COSPIQUE 2 110 kV	110.0	6.00	726	794	794	0.0777	0.4811	3.4760	0.3720	1.4800	1.9283	Str	AAAC	927.2	01/12/1991		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  COSPIQUE 1 66 kV	66.0	6.87	580	580	580	0.1330	0.2790	6.3300	0.4270	1.5090	2.5270	Str	CU	2X2/0	01/01/1987		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  EL BOSQUE 1 66 kV	66.0	8.35	576	636	636	0.1360	0.2430	6.9000	0.4280	1.4710	2.6500	Str	CU	2X2/0	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  GAMBOTE 1 66 kV	66.0	30.92	318	318	318	0.2720	0.4590	3.6750	0.5800	1.7340	1.7860	Str	CU	2/0	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  MAMONAL 1 66 kV	66.0	13.30	400	580	460	0.1380	0.4050	4.1730	0.4350	1.7360	2.0560	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  TOLUVIEJO 1 110 kV	110.0	108.50	400	580	460	0.1190	0.4810	3.4790	0.4940	1.4900	2.4540	Str	AAAC	559.5	01/01/1978		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  VILLA ESTRELLA 1 66 kV	66.0	5.62	355	355	355	0.2610	0.4420	3.7600	0.5880	1.7300	2.0720	Str	ACSR	4/0	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TERNERA  ZARAGOCILLA 1 66 kV	66.0	6.74	540	580	580	0.1190	0.4180	4.0290	0.4300	1.6920	2.0650	Str	AAAC	559.5	12/03/2012		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	TIERRALTA  URRA 1 110 kV	110.0	26.25	480	580	540	0.1170	0.4790	3.4950	0.4920	1.4890	2.4540	Str	AAAC	559.5	23/11/2002		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	VALLEDUPAR  CODAZZI (CESAR) 1 110 kV	110.0	51.00	400	469	440	0.1657	0.4957	3.3706	0.5993	1.3651	2.5106	Str	ACSR	336.4	01/01/1999		No	
CARIBEMAR DE LA COSTA S.A.S. E.S.P.	VALLEDUPAR  SAN JUAN 1 110 kV	110.0	40.00	400	457	440	0.1659	0.4986	3.3706	0.6032	1.3618	2.5406	Str	ACSR	336.4	01/01/1990		No	
CELSIA COLOMBIA S.A. E.S.P.	AGUABLANCA  ALFEREZ II 1 115 kV	115.0	5.63	912	912	912	0.0802	0.4599	3.5653	0.7304	2.3161	2.3038	Str		0.00	29/11/2013		No	
CELSIA COLOMBIA S.A. E.S.P.	AGUABLANCA  JUANCHITO 1 115 kV	115.0	4.36	600	900	720	0.0803	0.4610	3.4736	0.7641	2.1679	2.2635	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	AGUABLANCA  JUANCHITO 2 115 kV	115.0	4.36	600	900	720	0.0803	0.4610	3.4736	0.7641	2.1679	2.2635	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	AGUABLANCA  PAPELCAUCA 1 115 kV	115.0	15.93	800	900	900	0.0801	0.4601	3.4736	0.7641	2.1679	2.2635	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	ALFEREZ I  MELENDEZ 1 115 kV	115.0	10.26	900	900	900	0.0800	0.4602	3.5440	0.7382	2.2815	2.2944	Str		0.00	04/06/2015		No	
CELSIA COLOMBIA S.A. E.S.P.	ALFEREZ I  PANCE 1 115 kV	115.0	6.36	900	900	900	0.0800	0.4602	3.5440	0.7382	2.2815	2.2944	Str		0.00	04/06/2015		No	
CELSIA COLOMBIA S.A. E.S.P.	ALFEREZ II  MELENDEZ 1 115 kV	115.0	4.08	912	912	912	0.0802	0.4599	3.5653	0.7304	2.3161	2.3038	Str		0.00	29/11/2013		No	
CELSIA COLOMBIA S.A. E.S.P.	ALTO ANCHICAYA  PANCE 1 230 kV	230.0	53.91	1060	1060	1060	0.0653	0.4854	3.4455	0.4838	1.6464	2.3859	Uso		0.00	01/01/1974		No	
CELSIA COLOMBIA S.A. E.S.P.	ALTO ANCHICAYA  YUMBO 1 230 kV	230.0	54.67	1000	1000	1000	0.0653	0.4837	3.4455	0.4838	1.6464	2.3859	Uso		0.00	01/01/1974		No	
CELSIA COLOMBIA S.A. E.S.P.	BAJO ANCHICAYA  CHIPICHAPE 1 115 kV	115.0	51.30	490	490	490	0.1910	0.4980	3.3980	0.5764	1.7472	2.0479	Str		0.00	01/01/1955		No	
CELSIA COLOMBIA S.A. E.S.P.	BAJO ANCHICAYA  CHIPICHAPE 2 115 kV	115.0	51.30	490	490	490	0.1910	0.4808	3.3980	0.5764	1.7472	2.0479	Str		0.00	01/01/1955		No	
CELSIA COLOMBIA S.A. E.S.P.	BAJO ANCHICAYA  PAILON 1 115 kV	115.0	35.48	300	540	360	0.1485	0.4818	3.4839	0.4375	1.2620	2.2492	Str		0.00	01/01/1957		No	
CELSIA COLOMBIA S.A. E.S.P.	BAJO ANCHICAYA  TABOR (BVENTURA) 1 115 kV	115.0	35.61	400	540	470	0.1485	0.4818	3.4839	0.4375	1.2620	2.2492	Str		0.00	01/01/1966		No	
CELSIA COLOMBIA S.A. E.S.P.	BAYUNCA  MANZANILLO 1 66 kV	66.0	7.59	700	896	896	0.0700	0.4570	3.6600	0.2390	1.6510	1.9590	Str		0.00	18/08/2018		No	
CELSIA COLOMBIA S.A. E.S.P.	BOLIVAR  MANZANILLO 1 66 kV	66.0	17.14	700	896	896	0.0700	0.4770	0.3508	0.2380	1.6130	2.1090	Str		0.00	18/08/2018	Se crea por entrada en operación comercial de proyecto UPME STR 102015 SE Bolívar y Manzanillo 66 kV, operada inicialmente a 66 kV	No	
CELSIA COLOMBIA S.A. E.S.P.	BRISAS  MIROLINDO 1 115 kV	115.0	7.30	757	908.4	935.62	0.1145	0.4494	3.7019	0.4061	1.5713	1.8256	Str		0.00	15/02/2013		No	
CELSIA COLOMBIA S.A. E.S.P.	BRISAS  MIROLINDO 2 115 kV	115.0	7.30	757	757	935	0.1133	0.4469	3.7019	0.4229	1.5493	1.8256	Str		0.00	22/02/2023		No	
CELSIA COLOMBIA S.A. E.S.P.	BRISAS  NUEVA CAJAMARCA (TOLIMA) 1 115 kV	115.0	27.36	400	480	494.4	0.1144	0.5037	3.2707	0.3903	1.4728	2.0194	Str		0.00	20/12/2022		No	
CELSIA COLOMBIA S.A. E.S.P.	BRISAS  PAPAYO 1 115 kV	115.0	3.00	400	480	494.4	0.1144	0.5037	3.2707	0.3903	1.4728	2.0194	Str		0.00	15/02/2013		No	
CELSIA COLOMBIA S.A. E.S.P.	BUGA  CALIMA 1 115 kV	115.0	33.90	800	910	900	0.0739	0.4554	3.6689	0.3221	1.5811	2.2024	Str		0.00	01/01/1962		No	
CELSIA COLOMBIA S.A. E.S.P.	BUGA  CALIMA 2 115 kV	115.0	33.90	800	910	900	0.0739	0.4554	3.6689	0.3221	1.5811	2.2024	Str		0.00	01/01/1962		No	
CELSIA COLOMBIA S.A. E.S.P.	BUGA  TULUA 1 115 kV	115.0	28.48	530	530	530	0.1711	0.4878	3.4114	0.4808	1.5530	2.1459	Str		0.00	01/01/1958		No	
CELSIA COLOMBIA S.A. E.S.P.	BUGA  TULUA 2 115 kV	115.0	28.50	530	530	530	0.1711	0.4878	3.4114	0.4808	1.5530	2.1459	Str		0.00	01/01/1958		No	
CELSIA COLOMBIA S.A. E.S.P.	BUGA  VIJES 1 115 kV	115.0	24.06	530	530	530	0.1713	0.4923	3.3899	0.4798	1.3837	2.1102	Str		0.00	31/12/2021		No	
CELSIA COLOMBIA S.A. E.S.P.	CANDELARIA (VALLE)  EL CARMELO 1 115 kV	115.0	8.00	300	530	360	0.0907	0.5209	3.4034	0.4934	1.5098	2.4736	Str		0.00	15/07/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	CANDELARIA (VALLE)  EL CARMELO 2 115 kV	115.0	8.00	400	530	480	0.0907	0.5209	3.4034	0.4934	1.5098	2.4736	Str		0.00	15/07/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	CANDELARIA (VALLE)  MAYAGUEZ 1 115 kV	115.0	2.85	200	470	240	0.1723	0.4810	3.4870	0.4522	1.3461	1.7530	Str		0.00	08/02/2007		No	
CELSIA COLOMBIA S.A. E.S.P.	CARACOLI  MALAMBO 1 110 kV	110.0	10.50	691	741.3	741.3	0.0736	0.4686	3.5756	0.2400	1.4830	2.2525	Str		0.00	25/02/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	CARTAGO  LA UNION (VALLE) 1 115 kV	115.0	38.20	530	530	530	0.1699	0.4833	3.4666	0.6807	2.5138	2.2668	Str		0.00	01/01/1997		No	
CELSIA COLOMBIA S.A. E.S.P.	CARTAGO  ZARZAL 1 115 kV	115.0	42.19	530	530	530	0.1886	0.4833	3.4114	0.6478	2.6145	2.3059	Str		0.00	01/01/1962		No	
CELSIA COLOMBIA S.A. E.S.P.	CEMEX  GUALANDAY 1 115 kV	115.0	5.80	600	761	741.6	0.1233	0.4996	3.3202	0.4791	1.3706	2.1315	Str		0.00	18/08/2015		No	
CELSIA COLOMBIA S.A. E.S.P.	CEMEX  MIROLINDO 1 115 kV	115.0	13.80	600	720	741.6	0.1233	0.4996	3.3202	0.4791	1.3706	2.1315	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	CERRITO  SANTA BARBARA (PALMIRA) 1 115 kV	115.0	17.70	200	530	240	0.1905	0.4890	3.4034	0.4934	1.5098	2.4736	Str		0.00	01/01/1997		No	
CELSIA COLOMBIA S.A. E.S.P.	CHIPICHAPE  LA CAMPIÑA 1 115 kV	115.0	1.22	530	530	530	0.1712	0.4812	3.4408	0.4808	1.5402	2.0604	Str		0.00	01/01/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	CHIPICHAPE  SAN ANTONIO (CALI) 1 115 kV	115.0	3.80	490	490	490	0.1909	0.4771	3.4943	0.6592	1.9292	1.9935	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	CHIPICHAPE  SAN ANTONIO (CALI) 2 115 kV	115.0	3.80	490	490	490	0.1909	0.4771	3.4943	0.6592	1.9292	1.9935	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	CHIPICHAPE  TERMOYUMBO 1 115 KV	115.0	10.80	530	530	530	0.1903	0.4811	3.4408	0.7252	2.5118	2.2630	Str		0.00	01/01/1958		No	
CELSIA COLOMBIA S.A. E.S.P.	CODAZZI (VALLE)  SANTA BARBARA (PALMIRA) 1 115 kV	115.0	6.90	800	900	900	0.0721	0.4484	3.7078	0.4193	1.3294	2.1642	Str		0.00	01/01/1986		No	
CELSIA COLOMBIA S.A. E.S.P.	CODAZZI (VALLE)  SANTA BARBARA (PALMIRA) 2 115 kV	115.0	6.90	800	900	900	0.0742	0.4513	3.7035	0.3388	1.2106	2.1194	Str		0.00	30/12/2022		No	
CELSIA COLOMBIA S.A. E.S.P.	COMUNEROS  MERILECTRICA 1 230 kV	230.0	1.70	896	896	896	0.0680	0.4750	3.9750	0.1860	1.3880	2.9200	Uso		0.00	24/01/1997		No	
CELSIA COLOMBIA S.A. E.S.P.	CUCUANA  MIROLINDO 1 115 kV	115.0	64.34	728	728	873.6	0.1000	0.4700	3.4300	0.3500	1.3000	1.6900	Str		0.00	29/07/2015		No	
CELSIA COLOMBIA S.A. E.S.P.	EL CARMELO  JUANCHITO 1 115 kV	115.0	7.90	300	530	360	0.0907	0.5209	3.4034	0.4934	1.5098	2.4736	Str		0.00	15/07/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	EL CARMELO  JUANCHITO 2 115 kV	115.0	7.90	400	530	480	0.0907	0.5209	3.4034	0.4934	1.5098	2.4736	Str		0.00	15/07/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	FLANDES  GUALANDAY 1 115 kV	115.0	26.40	725	761	896.1	0.1233	0.4996	3.3202	0.4791	1.3706	2.1315	Str		0.00	18/08/2015		No	
CELSIA COLOMBIA S.A. E.S.P.	FLANDES  LA GUACA 2 115 kV	115.0	57.81	757	908.4	935.65	0.1153	0.4708	3.5523	0.5412	1.3700	2.4466	Str		0.00	16/11/1990		No	
CELSIA COLOMBIA S.A. E.S.P.	FLANDES  LANCEROS 1 115 kV	115.0	17.33	530	640	530	0.2064	0.5311	3.1098	0.4823	1.5002	1.9568	Str		0.00	27/12/1999		No	
CELSIA COLOMBIA S.A. E.S.P.	FLANDES  NUEVA ESPINAL 2 115 kV	115.0	17.30	534	640	660	0.2065	0.5152	3.2295	0.4787	1.5341	1.9006	Str		0.00	15/12/2022		No	
CELSIA COLOMBIA S.A. E.S.P.	FLANDES  PRADO 1 115 kV	115.0	59.64	400	480	494.4	0.2065	0.5152	3.2295	0.4787	1.5341	1.9006	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	GUACHAL  PALMASECA 1 115 kV	115.0	10.05	900	900	900	0.0741	0.4553	3.6824	0.3443	1.4000	2.2180	Str		0.00	31/12/2012		No	
CELSIA COLOMBIA S.A. E.S.P.	GUACHAL  SANTA BARBARA (PALMIRA) 1 115 kV	115.0	21.10	800	900	900	0.0804	0.4981	3.3765	0.6076	2.3764	2.4141	Str		0.00	01/01/1990		No	
CELSIA COLOMBIA S.A. E.S.P.	GUACHAL  TERMOYUMBO 1 115 kV	115.0	5.00	800	900	900	0.0745	0.4552	3.7021	0.3419	1.3482	2.2627	Str		0.00	01/01/1990		No	
CELSIA COLOMBIA S.A. E.S.P.	GUACHAL  TERMOYUMBO 2 115 kV	115.0	5.00	800	900	900	0.0745	0.4552	3.7021	0.3419	1.3482	2.2627	Str		0.00	01/01/1990		No	
CELSIA COLOMBIA S.A. E.S.P.	GUACHAL TERMOVALLE 1 115 kV	115.0	1.87	1200	1200	1200	0.0453	0.4389	3.8170	0.2707	1.1203	2.2300	Str		0.00	01/01/1973		No	
CELSIA COLOMBIA S.A. E.S.P.	GUACHAL TERMOVALLE 2 115 kV	115.0	1.87	1200	1200	1200	0.0453	0.4389	3.8170	0.2707	1.1203	2.2300	Str		0.00	01/01/1997		No	
CELSIA COLOMBIA S.A. E.S.P.	JUANCHITO  JUANCHITO (EPSA) 1 115 kV	115.0	2.33	1500	1800	1800	0.0406	0.3219	5.1554	0.5078	1.5180	2.6397	Str		0.00	21/04/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	JUANCHITO  JUANCHITO (EPSA) 2 115 kV	115.0	2.33	1500	1800	1800	0.0406	0.3219	5.1554	0.5078	1.5180	2.6397	Str		0.00	01/01/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	JUANCHITO  PANCE 1 230 kV	230.0	22.91	1106	1106	1106	0.0634	0.4865	3.4715	0.5129	1.5324	2.3971	Uso		0.00	01/01/1987		No	
CELSIA COLOMBIA S.A. E.S.P.	JUANCHITO  SALVAJINA 1 230 kV	230.0	63.57	1106	1106	1106	0.0634	0.4865	3.4715	0.5129	1.5324	2.3971	Uso		0.00	01/01/1985		No	
CELSIA COLOMBIA S.A. E.S.P.	JUANCHITO  SAN LUIS 1 115 kV	115.0	6.63	800	900	900	0.0809	0.4596	3.7259	0.8017	2.1617	2.3181	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	JUANCHITO  SAN LUIS 2 115 kV	115.0	6.63	800	900	900	0.0809	0.4596	3.7259	0.8017	2.1617	2.3181	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	LA CAMPIÑA  TERMOYUMBO 1 115 kV	115.0	9.58	530	530	530	0.1906	0.4812	3.4408	0.7252	2.5118	2.2630	Str		0.00	01/01/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	LA UNION (VALLE)  ZARZAL 1 115 kV	115.0	18.05	530	530	530	0.1479	0.4787	3.5676	0.7411	2.3295	2.1953	Str		0.00	02/12/1999		No	
CELSIA COLOMBIA S.A. E.S.P.	LADERA  PANCE 1 115 kV	115.0	5.44	995	995	995	0.0702	0.4515	3.6851	0.4301	1.6831	2.1842	Str		0.00	25/11/2021		No	
CELSIA COLOMBIA S.A. E.S.P.	LADERA  SAN ANTONIO (CALI) 1 115 kV	115.0	7.48	995	995	995	0.0703	0.4517	3.6828	0.4311	1.6814	2.1809	Str		0.00	25/11/2021		No	
CELSIA COLOMBIA S.A. E.S.P.	MARIQUITA  SAN FELIPE 1 115 kV	115.0	10.21	530	636	655	0.2073	0.4982	3.3626	0.6332	1.3973	2.3556	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	MARIQUITA  VICTORIA (CALDAS) 1 115 kV	115.0	14.29	530	636	655	0.2073	0.4982	3.3626	0.6332	1.3973	2.3556	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	MIROLINDO  PAPAYO 1 115 kV	115.0	4.66	600	720	741.6	0.1233	0.4996	3.3202	0.4791	1.3706	2.1315	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	NATAGAIMA  PRADO 1 115 kV	115.0	28.34	534	640.8	660.02	0.2065	0.5152	3.2295	0.4787	1.5341	1.9006	Str		0.00	01/01/1992		No	
CELSIA COLOMBIA S.A. E.S.P.	NATAGAIMA  TULUNI 1 115 kV	115.0	47.37	534	640.8	660.02	0.2073	0.4982	3.3626	0.6332	1.3973	2.3556	Str		0.00	07/12/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	NORTE  NUEVA BARRANQUILLA 1 110 kV	110.0	4.70	900	900	900	0.0240	0.2095	4.7111	0.1245	0.1432	3.9781	Str		0.00	14/03/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	NORTE  NUEVA BARRANQUILLA 2 110 kV	110.0	4.70	900	900	900	0.0240	0.2095	4.7113	0.1245	0.1432	3.9810	Str		0.00	14/03/2019		No	
CELSIA COLOMBIA S.A. E.S.P.	NUEVA CAJAMARCA (TOLIMA)  REGIVIT 1 115 kV	115.0	28.17	400	480	494.4	0.1144	0.5037	3.2707	0.3903	1.4728	2.0194	Str		0.00	20/12/2022		No	
CELSIA COLOMBIA S.A. E.S.P.	NUEVA ESPINAL  PRADO 2 115 kV	115.0	51.00	534	640	660	0.2065	0.5152	3.2295	0.4787	1.5341	1.9006	Str		0.00	15/12/2022		No	
CELSIA COLOMBIA S.A. E.S.P.	PAILON  MALAGA 1 115 kV	115.0	69.42	100	400	120	0.2073	0.5021	3.3210	0.4738	1.6199	1.7602	Str		0.00	01/01/1990		No	
CELSIA COLOMBIA S.A. E.S.P.	PALMASECA  SUCROMILES 1 115 kV	115.0	10.05	900	900	900	0.0741	0.4553	3.6824	0.3443	1.4000	2.2180	Str		0.00	31/12/2012		No	
CELSIA COLOMBIA S.A. E.S.P.	PANCE  PAPELCAUCA 1 115 kV	115.0	18.15	800	900	900	0.0802	0.4610	3.4736	0.7641	2.1679	2.2635	Str	ACSR	795	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	PANCE  SALVAJINA 1 230 kV	230.0	49.73	1106	1106	1106	0.0635	0.4866	3.4715	0.5129	1.5324	2.3971	Uso		0.00	01/01/1985		No	
CELSIA COLOMBIA S.A. E.S.P.	PANCE  SAN ANTONIO (CALI) 2 115 kV	115.0	12.20	800	900	900	0.0703	0.4523	3.6761	0.4312	1.6768	2.1723	Str	ACSR	795	01/01/1983		No	
CELSIA COLOMBIA S.A. E.S.P.	PANCE  YUMBO 1 230 kV	230.0	27.54	1000	1000	1000	0.0653	0.4853	3.4455	0.4838	1.6464	2.3859	Uso		0.00	01/01/1974		No	
CELSIA COLOMBIA S.A. E.S.P.	PRADO  TENAY 1 115 kV	115.0	89.00	400	530	440	0.1540	0.3976	0.0476	0.3438	1.3047	0.0286	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	SAHAGUN  TESORITO 1 500 kV	500.0	0.15	1040	1636	2100	0.0506	0.3078	5.3611	0.2010	0.9872	2.6877	Cnx		0.00	14/09/2022		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN ANDRES DE CUERQUIA  YARUMAL II 1 110 KV	110.0	45.30	535	646	721	0.1182	0.4806	3.4281	0.2921	1.8930	1.6141	Cnx		0.00	11/06/2020		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN LUIS  TERMOYUMBO 1 115 kV	115.0	8.96	800	900	900	0.0733	0.4597	3.7259	0.6461	1.6190	2.1993	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN LUIS  TERMOYUMBO 2 115 kV	115.0	8.96	800	900	900	0.0733	0.4597	3.7259	0.6461	1.6190	2.1993	Str		0.00	01/01/1995		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  BUGA 1 115 kV	115.0	36.83	530	530	530	0.1904	0.4878	3.4114	0.6478	2.6145	2.3059	Str		0.00	21/05/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  CODAZZI (VALLE) 1 115 kV	115.0	36.71	800	900	900	0.0656	0.3809	3.3765	0.6076	2.3764	2.4141	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  GUACHAL 1 115 kV	115.0	7.17	900	900	900	0.0741	0.4541	3.6861	0.3944	1.5443	2.1179	Str		0.00	01/01/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  GUACHAL 2 115 kV	115.0	7.17	900	900	900	0.0741	0.4541	3.6861	0.3944	1.5443	2.1179	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  TERMOYUMBO 1 115 kV	115.0	6.50	530	530	530	0.1712	0.4884	3.4114	0.4827	1.5540	2.1003	Str		0.00	20/05/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  TERMOYUMBO 2 115 kV	115.0	6.50	530	530	530	0.1712	0.4884	3.4114	0.4827	1.5540	2.1003	Str		0.00	20/05/1998		No	
CELSIA COLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  VIJES 1 115 kV	115.0	13.44	530	530	530	0.1713	0.4923	3.3899	0.4798	1.3837	2.1102	Str		0.00	31/12/2021		No	
CELSIA COLOMBIA S.A. E.S.P.	SANTA BARBARA (PALMIRA)  SUCROMILES 1 115 kV	115.0	2.94	800	900	900	0.0741	0.4553	3.6824	0.3443	1.4000	2.2180	Str		0.00	01/01/1991		No	
CELSIA COLOMBIA S.A. E.S.P.	TABOR (BVENTURA)  PAILON 1 115 kV	115.0	8.50	507	540	630	0.1485	0.4818	3.4839	0.4375	1.2620	2.2492	Str		0.00	01/01/1983		No	
CELSIA COLOMBIA S.A. E.S.P.	TERMOYUMBO  YUMBO 1 115 kV	115.0	0.52	912	912	912	0.0723	0.4534	3.6730	0.3733	1.2358	2.1670	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	TERMOYUMBO  YUMBO 2 115 kV	115.0	0.52	912	912	912	0.0723	0.4534	3.6730	0.3733	1.2358	2.1670	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	TERMOYUMBO  YUMBO 3 115 kV	115.0	0.52	912	912	912	0.0723	0.4534	3.6730	0.3733	1.2358	2.1670	Str		0.00	01/01/1979		No	
CELSIA COLOMBIA S.A. E.S.P.	TERMOYUMBO  YUMBO 4 115 kV	115.0	0.52	912	912	912	0.0723	0.4534	3.6730	0.3733	1.2358	2.1670	Str		0.00	24/07/2008		No	
CELSIA COLOMBIA S.A. E.S.P.	TULUA  ZARZAL 1 115 kV	115.0	37.90	530	530	530	0.1712	0.4878	3.4114	0.4286	1.4211	2.1418	Str		0.00	01/01/2001		No	
CELSIA COLOMBIA S.A. E.S.P.	TULUA  ZARZAL 2 115 kV	115.0	37.90	530	530	530	0.1712	0.4878	3.4114	0.4286	1.4211	2.1418	Str		0.00	01/01/1983		No	
CENIT TRANSPORTE Y LOGISTICA DE HIDROCARBUROS S A S	SANTA ROSA  TSANTA ROSA 1 115 kV	115.0	12.80	589	589	589	0.1932	0.4110	2.7600	0.3407	1.2600	2.1170	Cnx		0.00	01/01/1975		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ARMENIA  LA ROSA 1 115 kV	115.0	39.01	500	530	600	0.1735	0.4287	3.8193	0.5655	1.5438	1.9265	Str	ACSR, LINNET	336.4 MCM	01/01/1985		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ARMENIA  REGIVIT 1 115 kV	115.0	4.04	500	530	600	0.1740	0.4907	3.3960	0.5192	1.4609	2.1810	Str		0.00	01/01/1985		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	CARTAGO  TPAPELES NACIONALES 1 115 kV	115.0	4.30	530	530	640	0.1737	0.4740	3.4697	0.4537	1.6298	1.9576	Str	ACSR, LINNET	336.4 MCM	01/01/2000		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	DOSQUEBRADAS  LA ROSA 1 115 kV	115.0	4.36	530	530	689	0.1738	0.4749	3.4946	0.4595	1.6208	1.9885	Str	ACSR, LINNET	336.4 MCM	27/12/1999		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	DOSQUEBRADAS  PAVAS 1 115 kV	115.0	11.98	530	600	640	0.1737	0.4696	3.4794	0.4600	1.6338	1.9614	Str	ACSR	336.4	09/04/2011		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA (ISA)  ESMERALDA (CHEC) 3 115 kV	115.0	1.63	452	618.5	560	0.1450	0.4710	3.3290	0.7050	1.7510	1.4400	Str		0.00	02/08/2019		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  INSULA (CHINCHINA) 1 115 kV	115.0	12.02	530	530	689	0.1743	0.4909	3.3930	0.5367	1.3570	2.2390	Str	ACSR, LINNET	336.4 MCM	01/01/1970		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  IRRA 1 115 kV	115.0	21.92	400	530	480	0.1745	0.5001	3.3180	0.5785	1.2930	2.1647	Str		0.00	01/01/1981		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  LA HERMOSA 1 115 kV	115.0	26.80	530	530	689	0.1743	0.4909	3.3931	0.5357	1.3570	2.2390	Str		0.00	02/11/2018		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  LA HERMOSA 2 115 kV	115.0	26.80	530	530	689	0.1743	0.4909	3.3931	0.5367	1.3570	2.2390	Str		0.00	02/11/2018		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  MANIZALES 1 115 kV	115.0	26.03	530	530	689	0.1743	0.4909	3.3931	0.5367	1.3570	2.2390	Str	ACSR, LINNET	336.4 MCM	01/01/1970		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  SAN FRANCISCO 1 115 kV	115.0	2.12	250	530	300	0.1736	0.4392	3.7780	0.5381	1.4688	1.9647	Str	ACSR, LINNET	336.4 MCM	01/01/1968		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  SAN FRANCISCO 2 115 kV	115.0	2.12	250	530	300	0.1736	0.4392	3.7790	0.5634	1.4381	2.0498	Str	ACSR, LINNET	336.4 MCM	01/01/1968		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  SAN FRANCISCO 3 115 kV	115.0	2.12	250	530	300	0.1736	0.4392	3.7781	0.5381	1.4688	2.0066	Str	ACSR, LINNET	336.4 MCM	01/01/1968		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	ESMERALDA  VITERBO 1 115 kV	115.0	14.24	200	530	240	0.1746	0.5014	3.2792	0.5715	1.3142	2.1957	Str	ACSR, LINNET	336.4 MCM	01/01/1981		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	INSULA (CHINCHINA)  MANIZALES 1 115 kV	115.0	14.06	530	530	689	0.1743	0.4909	3.3931	0.5367	1.3570	2.2390	Str	ACSR, LINNET	336.4 MCM	01/01/1970		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	IRRA  RIOSUCIO 1 115 kV	115.0	23.90	250	661	300	0.1288	0.4895	3.3827	0.5327	1.2731	2.2164	Str	ACSR,PELICAN	477 MCM	01/01/1971		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	IRRA  SALAMINA (CALDAS) 1 115 kV	115.0	27.28	150	530	180	0.1746	0.5023	3.2968	0.5784	1.2871	2.1737	Str	ACSR, LINNET	336.4 MCM	01/01/1982		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA DORADA  PURNIO 1 115 kV	115.0	5.78	500	912	600	0.0723	0.4809	3.4600	0.2466	1.7848	1.9635	Str		0.00	25/02/2015		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA DORADA  VICTORIA (CALDAS) 1 115 kV	115.0	29.14	400	530	480	0.1740	0.5036	3.3198	0.5140	1.5044	2.1679	Str		0.00	01/01/1983		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA ENEA  MANIZALES 1 115 kV	115.0	9.65	500	530	600	0.1737	0.4898	3.3761	0.4425	1.5944	1.9877	Str		0.00	01/01/1985		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA ENEA  PERALONSO 1 115 kV	115.0	11.57	500	661	600	0.1283	0.4857	3.3724	0.4621	1.3281	2.0553	Str	ACSR,PELICAN	477 MCM	01/01/1972		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA HERMOSA  LA ROSA 1 115 kV	115.0	9.12	530	530	689	0.1743	0.4909	3.3931	0.5367	1.3570	2.2390	Str		0.00	02/11/2018		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA HERMOSA  LA ROSA 2 115 kV	115.0	9.12	530	530	600	0.1743	0.4909	3.3931	0.5367	1.3570	2.2390	Str		0.00	02/11/2018		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA HERMOSA  LA ROSA 3 115 kV	115.0	8.01	910	910	1183	0.0713	0.3897	4.3934	0.4746	1.5186	1.9168	Str	ACSR, DRAKE	795 MCM	01/01/1989		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	LA HERMOSA  REGIVIT 1 115 kV	115.0	35.22	500	530	600	0.1743	0.4972	3.3341	0.5769	1.3025	2.1496	Str	ACSR, LINNET	336.4 MCM	01/01/1990		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	MANIZALES  PERALONSO 1 115 kV	115.0	9.56	500	530	600	0.1740	0.4802	3.3872	0.5230	1.4845	2.2566	Str	ACSR, LINNET	336.4 MCM	01/01/1983		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	MANZANARES (CALDAS)  PERALONSO 1 115 kV	115.0	57.48	400	530	480	0.1737	0.4887	3.4048	0.4964	1.5180	2.1257	Str	ACSR, LINNET	336.4 MCM	23/10/1998		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	MANZANARES (CALDAS)  VICTORIA (CALDAS) 1 115 kV	115.0	29.36	300	530	360	0.1739	0.4953	3.3523	0.5169	1.5216	2.1425	Str	ACSR, LINNET	336.4 MCM	01/01/1983		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	PAPELES NACIONALES  TPAPELES NACIONALES 1 115 kV	115.0	1.36	530	530	530	0.1737	0.4490	3.6995	0.5235	1.6173	1.9970	Cnx		0.00	01/01/2011		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	PAVAS  TPAPELES NACIONALES 1 115 kV	115.0	11.06	530	530	640	0.1737	0.4713	3.5324	0.4624	1.6272	1.9677	Str	ACSR	336.4	09/04/2011		No	
CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P.	TERMODORADA  LA DORADA 1 115 kV	115.0	0.13	250	600	300	0.1735	0.4176	3.9696	0.5794	1.5656	1.8578	Str		0.00	01/01/1995		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	BUCHELY  JUNIN (NARIÑO) 1 115 kV	115.0	85.00	300	900	360	0.0886	0.5073	3.5000	0.4360	1.2820	2.5230	Str		0.00	01/03/2003		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	CATAMBUCO  JAMONDINO 1 115 kV	115.0	26.50	300	450	390	0.1626	0.4814	3.4000	0.4930	1.5060	2.4200	Str		0.00	01/01/1992		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	CATAMBUCO  PASTO 1 115 kV	115.0	12.00	300	450	360	0.1505	0.4929	3.4660	0.7010	2.5420	2.3820	Str		0.00	01/01/1992		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	CATAMBUCO  SAN MARTIN 1 115 kV	115.0	48.00	200	260	260	0.1407	0.4830	3.4660	0.4307	1.7459	2.3820	Str		0.00	29/01/2019		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	EL ZAQUE  SAN MARTIN 1 115 kV	115.0	64.00	200	260	260	0.1478	0.4902	3.4660	0.3845	1.6099	2.3820	Str		0.00	29/01/2019		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	GUAPI  OLAYA HERRERA 1 115 kV	115.0	62.05	476.28	587.5	575.1	0.2110	0.5170	3.2200	0.3870	1.8200	1.9900	Str		0.00	24/08/2019		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	GUAPI  SAN BERNARDINO 1 115 kV	115.0	155.36	476.28	587.5	575.1	0.2110	0.5170	3.2000	0.3870	1.8200	1.9900	Str		0.00	24/08/2019		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	JAMONDINO  PASTO 1 115 kV	115.0	6.00	400	450	450	0.1357	0.4121	2.8000	0.4930	1.5060	2.4200	Str		0.00	01/01/1992		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	JARDINERA  JAMONDINO 1 115 kV	115.0	47.00	300	900	330	0.0886	0.5073	3.5000	0.4360	1.2820	2.5230	Str		0.00	31/10/2018		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	JUNIN (NARIÑO)  JARDINERA 1 115 kV	115.0	67.00	200	900	260	0.0886	0.5073	3.5000	0.4360	1.2820	2.5230	Str		0.00	31/10/2018		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	PANAMERICANA  JAMONDINO 1 115 kV	115.0	57.00	300	450	360	0.1759	0.4605	3.6000	0.4930	1.5060	2.4200	Str		0.00	01/01/1992		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	PASTO  SAN MARTIN 1 115 kV	115.0	41.00	300	330	360	0.1390	0.4813	3.4000	0.3845	1.6099	2.3820	Str		0.00	29/01/2019		No	
CENTRALES ELECTRICAS DE NARIÑO S.A. E.S.P.	RIO MAYO  SAN MARTIN 1 115 kV	115.0	15.00	300	330	360	0.1390	0.4813	3.4000	0.3845	1.6099	2.3820	Str		0.00	29/01/2019		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	AGUACHICA  BUTURAMA 1 115 kV	115.0	1.50	260	670	260	0.1341	0.4843	3.4194	0.4254	1.5449	1.8857	Str		0.00	15/10/2018		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	AYACUCHO  BUTURAMA 1 115 kV	115.0	43.70	480	661	480	0.1205	0.4928	3.3342	0.2885	1.6211	1.6900	Str	ACSR	477	15/10/2018		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	AYACUCHO  CONVENCION 1 115 kV	115.0	37.89	480	530	480	0.1851	0.4869	3.3676	0.4764	1.5475	1.8698	Str	ORIOLE	336.4	05/05/1998		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	BELEN (CUCUTA)  SAN MATEO (CUCUTA) 1 230 kV	230.0	9.20	800	860	860	0.0667	0.5181	3.3370	0.2890	0.9240	2.6960	Uso	ACSR DRAKE	795 MCM	01/01/1984		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	BELEN (CUCUTA)  SEVILLA 1 115 kV	115.0	4.16	300	490	300	0.1859	0.4852	3.4061	0.4626	1.3712	2.0368	Str	OSTRICH	300	01/01/1980		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	BELEN (CUCUTA)  SEVILLA 2 115 kV	115.0	4.16	400	530	400	0.1648	0.4773	3.4545	0.4416	1.3633	2.0524	Str		0.00	01/01/1975		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	BUTURAMA  OCAÑA 1 115 KV	115.0	41.50	480	670	480	0.1341	0.4843	3.4194	0.4254	1.5449	1.8857	Str	PELICAN	477	15/10/2018		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	CONVENCION  OCAÑA 1 115 kV	115.0	32.51	660	661	660	0.1209	0.4927	3.3617	0.4094	1.3655	1.9414	Str	ACSR HAWK	477 MCM	07/10/2019		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	CONVENCION  TIBU 1 115 kV	115.0	79.22	300	300	300	0.4291	0.5961	3.1767	0.7204	1.6567	1.8096	Str		0.00	01/01/1968		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	LA INSULA (CUCUTA)  BELEN (CUCUTA) 1 115 kV	115.0	21.38	661	859	793.6	0.1210	0.4874	3.4078	0.3784	1.2775	1.9498	Str		0.00	06/07/2003		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	LA INSULA (CUCUTA)  SAN MATEO (CUCUTA) 1 115 kV	115.0	13.60	800	910	800	0.0801	0.4583	3.6010	0.3714	1.5189	1.9395	Str		0.00	06/10/2006		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	LA INSULA (CUCUTA)  ZULIA 1 115 kV	115.0	31.24	350	490	350	0.2092	0.4950	3.3216	0.5004	1.5556	1.8556	Str		0.00	01/01/2001		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	SAN MATEO (CUCUTA)  COROZO 2 230 kV	230.0	9.20	753	753	753	0.1112	0.4193	4.5120	0.3400	1.5320	2.2000	Uso		0.00	13/03/1996		No	
CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.	TIBU  ZULIA 1 115 kV	115.0	68.34	300	490	300	0.2091	0.4951	3.3216	0.5004	1.5556	1.8556	Str		0.00	01/01/1962		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	CABAÑA (CAUCA)  PROPAL 1 115 kV	115.0	0.74	200	458	220	0.2379	0.5473	3.3930	0.6413	1.3181	2.1110	Str	ACSR	266.8	01/01/2001		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	JAMUNDI  PANCE 1 115 kV	115.0	11.27	590	590	649	0.1436	0.7623	4.0340	0.4204	1.3055	2.4880	Str	ACSR	397.5	30/06/2011		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	JAMUNDI  SANTANDER 1 115 kV	115.0	31.83	590	590	649	0.1411	0.4800	4.0340	0.4246	1.3690	2.4880	Str	ACSR	397.5	30/06/2011		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	PANCE  SANTANDER 2 115 kV	115.0	43.10	590	590	649	0.1429	0.4856	3.5960	0.4288	1.3832	1.8280	Str	ACSR	397.5	01/01/1973		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	PRINCIPAL (POPAYAN)  EL ZAQUE 1 115 kV	115.0	70.00	531	590	590	0.1301	0.4515	3.4180	0.2931	1.0906	2.0440	Str	ACSR	397.5	01/01/1969		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	PRINCIPAL (POPAYAN)  RIO MAYO 1 115 kV	115.0	104.00	400	590	440	0.1500	0.5054	3.4180	0.3893	1.4344	2.0440	Cnx	ACSR	397.5	01/01/1986		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	PRINCIPAL (POPAYAN)  SAN BERNARDINO 1 115 kV	115.0	17.00	590	590	649	0.1327	0.4184	1.7090	0.3328	1.0779	1.0220	Str	ACSR	397.5	01/01/1985		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	PRINCIPAL (POPAYAN)  SAN BERNARDINO 2 115 kV	115.0	17.00	590	590	649	0.1309	0.4193	1.7090	0.3278	1.0797	1.0220	Str	ACSR	397.5	01/01/1985		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	SAN BERNARDINO  SANTANDER 1 115 kV	115.0	62.00	590	590	600	0.1423	0.4667	3.4180	0.2734	1.0300	2.0440	Str	ACSR	397.5	01/01/1973		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	SAN BERNARDINO  SANTANDER 2 115 kV	115.0	62.00	500	590	550	0.1423	0.4636	3.4180	0.2462	0.9393	2.0440	Str	ACSR	397.5	01/01/1989		No	
COMPAÑIA ENERGETICA DE OCCIDENTE S.A.S. ESP	SANTANDER  CABAÑA (CAUCA) 1 115 kV	115.0	24.50	460	460	506	0.2379	0.5473	3.3900	0.6413	1.3181	2.1200	Str	ACSR	397.5	01/01/1989		No	
DESARROLLO ELÉCTRICO SURIA S.A.S. E.S.P.	LA REFORMA  SURIA (DELSUR) 1 230 KV	230.0	42.79	1440	1620	1440	0.0350	0.3870	4.5850	0.2790	0.9720	2.6700	Uso		0.00	13/06/2021		No	
DISTASA S.A. E.S.P.	SAN MATEO (CUCUTA)  TASAJERO 1 230 kV	230.0	18.75	860	860	860	0.0666	0.4946	3.3420	0.2890	0.9240	2.6960	Uso	ACSR DRAKE	795 MCM	01/01/1984		No	
ELECNORTE SAS ESP	CUESTECITAS  RIOHACHA 2 110 KV	110.0	61.79	691	691	691	0.0970	0.4910	3.4100	0.3110	1.0900	1.9000	Str		0.00	17/10/2020		No	
ELECNORTE SAS ESP	MAICAO  RIOHACHA 1 110 KV	110.0	76.51	691	691	691	0.0960	0.4850	3.4300	0.3460	1.1800	1.8600	Str		0.00	17/10/2020		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARBOSA (SANTANDER)  PAIPA 1 115 kV	115.0	65.23	460	493	475	0.1958	0.5017	3.2720	0.5014	1.5144	1.8360	Str	ACSR	300	31/12/1982		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARBOSA (SANTANDER)  SUAITA 1 115 kV	115.0	26.64	478	478	616	0.1180	0.4855	3.4200	0.2908	1.6380	2.0830	Str		0.00	28/09/2022		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARBOSA (SANTANDER)  TSANTA ROSA 1 115 kV	115.0	39.41	360	589	360	0.1932	0.4110	2.7600	0.3407	1.2600	2.1170	Str		397.5	01/01/1975		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARRANCA  BUENAVISTA 1 115 kV	115.0	12.12	530	530	690	0.1932	0.4128	2.7442	0.3407	1.2564	2.0130	Uso		336.4	16/04/2018		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARRANCA  PUERTO WILCHES 1 115 kV	115.0	37.50	726	726	864	0.1051	0.4772	3.4227	0.2815	1.6233	1.5137	Str	DOVE	556.5	12/08/2013		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARRANCA  PUERTO WILCHES 2 115 kV	115.0	34.10	500	543	625	0.1400	0.4860	3.4000	0.3200	1.6120	1.6300	Str		0.00	28/12/2019		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARRANCA  SAN SILVESTRE 1 115 kV	115.0	8.61	530	530	600	0.1867	0.4914	3.3220	0.3636	1.4949	2.0160	Str	LINNET	336.4	01/01/2001		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BARRANCA  SOGAMOSO 1 230 kV	230.0	54.18	900	900	900	0.0801	0.4911	3.3380	0.2560	1.3980	2.1370	Uso		0.00	11/07/2014		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BUCARAMANGA  FLORIDA (BUCARAMANGA) 1 115 KV	115.0	1.65	792	792	1030	0.0901	0.4614	3.6051	0.4121	1.3980	1.7777	Str		0.00	30/11/2020		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BUCARAMANGA  LOS PALOS 1 230 kV	230.0	23.45	900	900	900	0.0788	0.4925	3.3140	0.2549	1.5566	2.7450	Uso	DRAKE	795	01/01/1989		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BUCARAMANGA  REAL DE MINAS 1 115 kV	115.0	8.68	530	530	600	0.2287	0.4757	3.1132	0.3973	1.4306	2.0338	Str	LINNET/PATRI	336.4/266.6	01/01/2001		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BUCARAMANGA  SOGAMOSO 1 230 kV	230.0	45.44	900	900	900	0.0801	0.4911	3.3380	0.2560	1.3980	2.1370	Uso		0.00	11/07/2014		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	BUENAVISTA  LIZAMA 1 115 kV	115.0	36.49	530	530	690	0.1932	0.4128	2.7442	0.3407	1.2564	2.0130	Uso		336.4	16/04/2018		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	CIMITARRA  TSANTA ROSA 1 115 kV	115.0	21.49	360	589	360	0.1932	0.4110	2.7600	0.3407	1.2600	2.1170	Str	LARK	397.5	01/01/1975		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	CONUCO  FLORIDA (BUCARAMANGA) 1 115 kV	115.0	11.81	592	592	720	0.0653	0.4586	3.6356	0.5153	1.2494	2.4000	Str		0.00	01/03/2021		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	CONUCO  TBOSCONIA 1 115 KV	115.0	9.52	592	592	720	0.1393	0.4814	3.4327	0.5892	1.2722	2.3103	Str		0.00	01/03/2021		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	FLORIDA (BUCARAMANGA)  RIO FRIO 1 115 KV	115.0	3.58	584	584	600	0.1194	0.4784	3.4686	0.4721	1.3686	1.7688	Str		0.00	30/11/2020		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	LIZAMA  SABANA DE TORRES 1 115 kV	115.0	33.11	589	589	720	0.1624	0.4126	2.7390	0.3098	1.2329	1.3100	Str		0.00	01/03/1995		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	LOS PALOS  PRINCIPAL (BUCARAMANGA) 1 115 KV	115.0	3.98	592	592	600	0.1393	0.4814	3.4327	0.5892	1.2722	2.3103	Str		0.00	29/12/2020		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	MESA DEL SOL  PIEDECUESTA 1 115 kV	115.0	23.90	458	458	458	0.2129	0.5171	3.1522	0.3899	1.6272	1.8016	Str		0.00	20/07/2023		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	MESA DEL SOL  SAN GIL 1 115 kV	115.0	38.27	458	458	458	0.2129	0.5171	3.1522	0.3899	1.6272	1.8016	Str		0.00	20/07/2023		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	OCAÑA  SAN ALBERTO 1 115 kV	115.0	59.90	324.8	530	530	0.1209	0.4881	3.3926	0.4472	1.6317	1.8939	Str		0.00	30/12/2021		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	OIBA  SAN GIL 1 115 kV	115.0	45.16	478	478	616	0.1180	0.4855	3.4200	0.2908	1.6380	2.0830	Str		0.00	28/09/2022		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	OIBA  SUAITA 1 115 kV	115.0	28.96	478	478	616	0.1180	0.4855	3.4200	0.2908	1.6380	2.0830	Str		0.00	28/09/2022		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	PALENQUE  LIZAMA 1 115 kV	115.0	45.64	530	530	690	0.1932	0.4128	2.7442	0.3407	1.2564	2.0130	Str	LINNET	336.4	01/01/2001		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	PALENQUE  LOS PALOS 1 115 kV	115.0	10.69	530	530	600	0.1933	0.4914	3.3190	0.3703	1.4950	2.1170	Str	LINNET	336.4	25/03/1990		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	PALENQUE  SAN SILVESTRE 1 115 kV	115.0	80.16	530	530	690	0.1793	0.4785	3.0596	0.8680	1.3180	2.0886	Str	LINNET	336.4	06/06/2016		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	PIEDECUESTA  RIO FRIO 1 115 KV	115.0	11.95	525	525	680	0.1365	0.5001	3.3130	0.2714	1.0608	2.2870	Str		0.00	30/11/2020		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	PRINCIPAL (BUCARAMANGA)  TBOSCONIA 1 115 KV	115.0	3.05	592	592	720	0.1185	0.4779	3.4683	0.5684	1.2687	2.3263	Str		0.00	29/12/2020		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	REAL DE MINAS  PALENQUE 1 115 kV	115.0	5.12	530	530	600	0.2144	0.4977	3.3209	0.3593	1.3351	2.1085	Str	LINNET/PATRI	336.4/266.6	01/01/2001		No	
ELECTRIFICADORA DE SANTANDER S.A. E.S.P.	SABANA DE TORRES  SAN ALBERTO 1 115 kV	115.0	44.56	589	589	720	0.1626	0.4603	3.5430	0.3394	1.5200	2.1370	Str		0.00	01/01/1999		No	
ELECTRIFICADORA DEL CAQUETA S.A. E.S.P.	ALTAMIRA  CENTRO (FLORENCIA) 1 115 kV	115.0	54.50	400	510	400	0.1906	0.4898	3.3940	0.5390	1.5200	2.3900	Str		0.00	06/04/1997		No	
ELECTRIFICADORA DEL CAQUETA S.A. E.S.P.	CENTRO (FLORENCIA)  DONCELLO 1 115 kV	115.0	57.00	300	593	330	0.1570	0.4870	3.3800	0.4220	1.7380	1.0000	Str		0.00	01/01/1986		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	ALTAMIRA  HOBO 1 115 kV	115.0	65.00	400	518	490	0.1906	0.4898	3.3940	0.5390	1.5200	2.3900	Str	ACSR	336.4	01/01/1974		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	ALTAMIRA  PITALITO 1 115 kV	115.0	40.00	400	683	458	0.1313	0.4902	3.3920	0.4141	1.6517	2.1610	Str		0.00	31/08/2001		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	ALTAMIRA  SEGOVIANAS 1 115 kV	115.0	39.32	400	538	480	0.1709	0.5149	3.2193	0.3252	1.1661	1.9691	Str		0.00	28/04/2023		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	BETANIA  EL BOTE 1 115 kV	115.0	30.00	400	593	458	0.1573	0.4969	3.4340	0.4050	1.6106	2.1340	Str		0.00	01/01/1983		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	BETANIA  HOBO 1 115 kV	115.0	20.00	400	575	458	0.1571	0.5002	3.3890	0.4113	1.6019	1.9270	Str	ACSR	336.4	01/01/1993		No	
