OPERADOR	LÍNEA	NIVEL DE TENSIÓN (kV)	LONGITUD (km)	CAPACIDAD TRANSPORTE NOMINAL (A)	CAPACIDAD TRANSPORTE TÉRMICO (A)	CAPACIDAD TRANSPORTE EMERGENCIA (A)	R1 (Ω/km)	X1 (Ω/km)	B1 (uS/km)	R0 (Ω/km)	X0 (Ω/km)	B0 (uS/km)	CLASE	CONDUCTOR TIPO	CONDUCTOR CALIBRE	FECHA DE ENTRADA	OBSERVACIONES	ACTIVO COMPARTIDO	ACUERDO
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	BETANIA  SUR 1 115 kV	115.0	29.28	400	595	458	0.1397	0.5043	3.2545	0.4360	1.3715	1.7578	Str		0.00	11/08/2014		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	BETANIA  TSEBORUCO 1 115 kV	115.0	3.00	400	593	458	0.1573	0.4969	3.4340	0.4050	1.6106	2.1340	Str		0.00	01/12/1998		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	EL BOTE  NATAGAIMA 1 115 kV	115.0	80.96	400	480	494	0.2065	0.5152	3.2295	0.4787	1.5341	1.9006	Str	ACSR	336.4	01/01/2001		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	EL BOTE  SUR 1 115 kV	115.0	10.00	400	518	458	0.1906	0.4898	3.3940	0.5390	1.5200	2.3900	Str	ACSR	336.4	01/01/1998		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	EL BOTE  TENAY 1 115 kV	115.0	18.00	400	530	458	0.1540	0.3976	0.0476	0.3438	1.3047	0.0286	Str		0.00	01/01/2001		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	EL BOTE  TSEBORUCO  1 115 kV	115.0	27.00	400	593	458	0.1573	0.4969	3.4340	0.4050	1.6106	2.1340	Str	ACSR	397.5	01/01/1990		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	ORIENTE (HUILA) SUR 1 115 kV	115.0	8.63	400	595	458	0.1397	0.5043	3.2545	0.4360	1.3715	1.7578	Str		0.00	07/04/2014		No	
ELECTRIFICADORA DEL HUILA S.A. E.S.P.	SEBORUCO  TSEBORUCO 1 115 kV	115.0	0.40	100	275	115	0.4153	0.7021	2.3290	0.5884	1.8726	1.5600	Str		0.00	01/01/2001		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	BARZAL  LA REFORMA 1 115 kV	115.0	8.06	800	800	800	0.0953	0.4632	3.5172	0.3712	1.5541	2.1571	Str	ACSR	605MCM	06/02/1998		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	BARZAL  OCOA 1 115 kV	115.0	8.84	593	593	593	0.1423	0.4629	3.6917	0.5482	1.4778	2.2012	Str		0.00	06/04/1997		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	CAMPOBONITO  PUERTO GAITAN 1 115 kV	115.0	77.33	480	500	529	0.1683	0.4541	3.6202	0.5742	1.4690	2.1757	Str		0.00	11/06/2016		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	CAMPOBONITO  PUERTO LOPEZ 1 115 kV	115.0	44.00	480	500	529	0.1683	0.4541	3.6202	0.5742	1.4690	2.1757	Str		0.00	11/06/2016		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	GRANADA  OCOA 1 115 kV	115.0	67.00	593	593	593	0.1683	0.4541	3.6202	0.5742	1.4690	2.1757	Str		0.00	01/01/1972		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	LA REFORMA  OCOA 1 115 kV	115.0	12.00	800	800	880	0.0953	0.4632	3.5172	0.3712	1.5541	2.1571	Str		0.00	01/01/2001		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	LA REFORMA  OCOA 2 115 kV	115.0	12.00	800	800	880	0.0953	0.4632	3.5172	0.3712	1.5541	2.1571	Str		0.00	01/01/2001		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	OCOA  SANTA HELENA 1 115 KV	115.0	30.68	475	505	505	0.1423	0.4629	3.6917	0.5482	1.4778	2.2012	Str		0.00	17/03/2020		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	PUERTO LOPEZ  PUERTO GAITAN 1 115 KV	115.0	110.00	600	600	600	0.1260	0.5140	3.7520	0.4270	1.3310	2.2224	Str		0.00	23/12/2020		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	PUERTO LOPEZ  SURIA 1 115 kV	115.0	56.38	475	505	505	0.1423	0.4629	3.6917	0.5482	1.4778	2.2012	Str		0.00	19/08/2009		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	PUERTO LOPEZ  SURIA 2 115 kV	115.0	60.00	600	600	600	0.1200	0.4409	3.7521	0.5259	1.4558	2.2224	Str		0.00	18/12/2017		No	
ELECTRIFICADORA DEL META S.A. E.S.P.	SANTA HELENA  SURIA 1 115 KV	115.0	0.12	475	505	505	0.1423	0.4629	3.6917	0.5482	1.4778	2.2012	Str		0.00	17/03/2020		No	
EMPRESA DE ENERGÍA DE ARAUCA E.S.P.	BANADIA  TAME 1 115 kV	115.0	60.00	276	528	330	0.1909	0.4893	3.3870	0.5873	1.4180	2.3190	Str		0.00	30/11/1997		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	ALTO RICAURTE  CHIQUINQUIRA 1 115 kV	115.0	29.00	480	480	480	0.1664	0.5061	3.2962	0.4737	1.4836	1.8562	Str		0.00	06/02/2018		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	ALTO RICAURTE  CHIQUINQUIRA 2 115 kV	115.0	30.57	400	515	480	0.1230	0.5030	3.2730	0.3350	1.4700	1.7100	Str		0.00	22/12/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	ALTO RICAURTE  MUISCAS 1 115 kV	115.0	45.37	400	515	480	0.1740	0.5050	3.2550	0.3970	1.4940	1.7620	Str		0.00	22/12/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	ALTO RICAURTE  MUISCAS 2 115 kV	115.0	41.03	400	515	480	0.1230	0.4890	3.3730	0.3410	1.4890	1.7440	Str		0.00	22/12/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	ARGOS SOGAMOSO  SAN ANTONIO (BOYACA) 1 115 kV	115.0	3.60	529	528	529	0.2840	0.6770	3.2990	0.5640	2.2340	1.8740	Str		0.00	02/10/2018		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	BARBOSA (SANTANDER)  CHIQUINQUIRA 1 115 kV	115.0	45.00	400	493	457	0.1958	0.5017	3.2720	0.5014	1.5144	1.8360	Str		0.00	31/12/1995		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	BELENCITO  SAN ANTONIO (BOYACA) 1 115 kV	115.0	2.19	522	522	522	0.2032	0.4907	3.3929	0.6036	1.3499	1.8849	Str		0.00	31/12/1988		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	BOAVITA  EL HUCHE 1 115 kV	115.0	48.00	100	120	120	0.1952	0.4958	3.3200	0.5845	1.3722	2.1206	Str		0.00	26/02/2018		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	BOAVITA  EL HUCHE 2 115 kV	115.0	43.00	600	720	720	0.0914	0.4799	3.4614	0.3891	1.5127	1.7480	Str		0.00	26/11/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	CHIQUINQUIRA  SAN PABLO 1 115 kV	115.0	50.00	640	640	640	0.1488	0.4004	2.8902	0.5289	1.1556	1.7278	Str		0.00	31/12/2022		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	CHIVOR  TUNJITA 1 115 kV	115.0	26.50	529	720	720	0.1746	0.4841	3.6700	0.4763	1.5057	1.8488	Str		0.00	18/12/2017		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	COCORNA  PUERTO BOYACA 1 115 kV	115.0	6.15	400	493	480	0.1958	0.4959	3.3280	0.6192	1.4726	2.0540	Str		0.00	31/12/1992		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	DIACO (BOYACA)  TDIACO (BOYACA) 1 115 kV	115.0	2.35	400	522	480	0.2030	0.4970	3.3000	0.4790	1.5710	1.8000	Str		0.00	31/12/1995		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	DUITAMA (HIGUERAS)  SOCHAGOTA 1 115 kV	115.0	17.93	522	522	522	0.1747	0.4841	3.4310	0.4790	1.5348	1.8790	Str	ACSR	336.4	18/02/2017		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	DUITAMA (HIGUERAS)  SUAMOX 1 115 kV	115.0	18.29	522	522	522	0.1748	0.4841	3.4312	0.4797	1.5348	1.8789	Str		0.00	30/08/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	EL HUCHE  SAN ANTONIO (BOYACA) 1 115 kV	115.0	32.00	493	493	493	0.1952	0.4958	3.3200	0.5845	1.3722	2.1206	Str		0.00	26/02/2018		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	EL HUCHE  SAN ANTONIO (BOYACA) 2 115 kV	115.0	36.00	600	720	720	0.0851	0.4445	3.4418	0.3806	1.4794	1.8123	Str		0.00	26/11/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	GUATEQUE  JENESANO 1 115 KV	115.0	44.23	563	563	563	0.1166	0.4862	3.4970	0.4240	1.4635	1.9619	Str	ACAR	500 KCM	28/12/2020		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	GUATEQUE  SESQUILE 1 115 kV	115.0	43.00	355	355	390	0.2300	0.5370	3.1811	0.5240	1.4930	1.8921	Str		0.00	31/12/1989		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	GUATEQUE  TUNJITA 1 115 kV	115.0	13.61	355	355	390	0.2380	0.5690	3.1811	0.5520	1.5900	1.8921	Str		0.00	31/10/2014		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	HOLCIM  SUAMOX 1 115 kV	115.0	2.68	522	522	522	0.1746	0.4841	3.4230	0.4763	1.1506	1.8490	Str		0.00	30/08/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	HOLCIM  TBAVARIA 1 115 kV	115.0	10.03	522	522	522	0.1746	0.4841	3.4230	0.4763	1.5056	1.8490	Str		0.00	31/12/1988		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	JENESANO  MUISCAS 1 115 KV	115.0	29.71	563	563	563	0.0919	0.3749	5.1790	0.3941	1.3854	2.0628	Str		0.00	28/12/2020		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	LA RAMADA  SIDENAL 1 115 kV	115.0	1.37	516	516	516	0.1901	0.4740	3.3020	0.4862	1.4948	1.8160	Str		0.00	31/12/1989		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	MUISCAS  PAIPA 1 115 kV	115.0	30.89	400	685	480	0.4870	0.4870	3.3950	0.3300	1.4830	1.9240	Str		0.00	22/12/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	MUISCAS  TUNJA (DONATO) 1 115 kV	115.0	3.29	400	515	480	0.1750	0.4840	3.4380	0.4130	1.5230	1.8350	Str		0.00	22/12/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	MUISCAS  TUNJA (DONATO) 2 115 kV	115.0	3.49	400	515	480	0.1150	0.4660	3.5810	0.4350	1.5120	1.8440	Str		0.00	22/12/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	PAIPA  DIACO (BOYACA) 1 115 kV	115.0	10.20	400	522	480	0.2030	0.4970	3.3000	0.4790	1.5710	1.8000	Str		0.00	31/12/1985		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	PAIPA  SOCHAGOTA 1 115 kV	115.0	5.58	522	522	522	0.1747	0.4841	3.4310	0.4790	1.5348	1.8790	Str	ACSR	336.4	18/02/2017		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	PAIPA  SOCHAGOTA 2 115 kV	115.0	7.12	600	760	720	0.0935	0.4700	3.5801	0.3984	1.5207	1.9227	Str	ACAR	650	18/02/2017		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	PAIPA  TBAVARIA (BOYACA) 1 115 kV	115.0	19.16	522	522	522	0.1746	0.4836	3.4230	0.4763	1.5056	1.8490	Str		0.00	31/12/1988		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	PAIPA  TDIACO (BOYACA) 1 115 kV	115.0	7.98	400	522	480	0.1746	0.4840	3.4000	0.4763	1.5050	1.8490	Str		0.00	31/12/1985		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	PUERTO BOYACA  VASCONIA 1 115 kV	115.0	11.47	400	493	240	0.1958	0.4959	3.3280	0.6192	1.4726	2.0540	Str		0.00	31/12/1989		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SAN ANTONIO (BOYACA)  LA RAMADA 1 115 kV	115.0	3.50	522	522	522	0.1903	0.5228	1.9127	0.4490	1.7237	0.5802	Str		0.00	31/12/1989		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SAN ANTONIO (BOYACA)  SIDENAL 1 115 kV	115.0	1.94	516	516	516	0.1901	0.4740	3.3020	0.4862	1.4948	1.8160	Str		0.00	31/12/1989		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SAN ANTONIO (BOYACA)  SOCHAGOTA 1 115 kV	115.0	28.77	600	600	600	0.0935	0.4700	3.5801	0.3984	1.5207	1.9227	Str	ACAR	650	18/02/2017		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SAN ANTONIO (BOYACA)  SUAMOX 1 115 kV	115.0	0.85	522	522	522	0.1747	0.4841	3.4312	0.4796	1.5348	1.8789	Str		0.00	30/08/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SAN ANTONIO (BOYACA)  TOQUILLA 1 115 kV	115.0	29.50	720	720	800	0.1063	0.4667	3.5715	0.4112	1.5174	1.9202	Str		0.00	30/12/2021		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SANTA MARIA  TUNJITA 1 115 kV	115.0	19.19	355	355	390	0.2380	0.5690	3.1811	0.5520	1.5900	1.8921	Str		0.00	31/10/2014		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	SUAMOX  BELENCITO 1 115 kV	115.0	1.91	522	522	522	0.2032	0.4907	3.3929	0.6036	1.3499	1.8849	Str		0.00	30/08/2019		No	
EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.	TDIACO  TUNJA (DONATO) 1 115 kV	115.0	22.69	400	522	480	0.2030	0.4970	3.3000	0.4790	1.5710	1.8000	Str		0.00	01/01/2001		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	AGUACLARA  AGUAZUL 1 115 kV	115.0	77.50	500	530	530	0.1721	0.4894	3.5206	0.4388	1.2961	1.8581	Str		0.00	30/01/2014		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	AGUACLARA  CHIVOR 1 115 kV	115.0	32.00	500	519	530	0.2080	0.4013	3.3590	0.4506	1.5230	1.8270	Str		0.00	01/08/2009		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	AGUAZUL  YOPAL 1 115 kV	115.0	25.80	500	530	530	0.1736	0.4919	3.3549	0.6043	1.3775	1.8511	Str		0.00	25/07/2017		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	LA YOPALOSA  PAZ DE ARIPORO 1 115 kV	115.0	54.50	100	530	120	0.1736	0.4919	3.3549	0.6043	1.3775	1.8511	Str		0.00	12/05/2022		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	LA YOPALOSA  SAN LUIS DE PALENQUE 1 115 kV	115.0	69.80	106	453	180	0.2168	0.5200	3.1667	0.5713	1.4301	1.7342	Str		0.00	08/11/2022		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	LA YOPALOSA  YOPAL 1 115 kV	115.0	32.00	100	530	120	0.1736	0.4919	3.3549	0.6043	1.3775	1.8511	Str		0.00	12/05/2022		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	MORRO  YOPAL 1 115 kV	115.0	16.10	400	440	480	0.1666	0.4909	1.8269	0.3230	1.3554	0.6981	Str		0.00	14/11/2017		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	MORRO  YOPAL 2 115 kV	115.0	16.10	400	440	480	0.1666	0.4909	1.8269	0.3230	1.3554	0.6981	Str		0.00	14/11/2017		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	SAN ANTONIO (BOYACA)  YOPAL 1 115 kV	115.0	86.00	720	720	800	0.1063	0.4667	3.5715	0.4112	1.5174	1.9202	Str	ACSR	556.5	01/01/2001		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	SAN LUIS DE PALENQUE  SANTA ROSALIA 1 115 kV	115.0	116.60	64.85	452.56	109.62	0.2168	0.5200	3.1667	0.6115	1.5166	1.6965	Str		0.00	30/03/2023		No	
EMPRESA DE ENERGIA DE CASANARE S.A. E.S.P.	TOQUILLA  YOPAL 1 115 kV	115.0	56.60	720	720	800	0.1063	0.4667	3.5715	0.4112	1.5174	1.9202	Str		0.00	30/12/2021		No	
EMPRESA DE ENERGIA DE PEREIRA S.A. E.S.P.	LA ROSA  CUBA 1 115 kV	115.0	7.80	480	527	672	0.1900	0.4976	3.4030	0.3676	1.5352	1.5120	Str	ACSR, LINNET	336.4 MCM	01/01/1980		No	
EMPRESA DE ENERGIA DEL BAJO PUTUMAYO S.A. E.S.P.	EL YARUMO  PUERTO CAICEDO 1 115 kV	115.0	29.00	200	365	240	0.1600	0.4900	3.3800	0.4200	1.7400	1.6900	Str		397.5	30/11/1992		No	
EMPRESA DE ENERGIA DEL BAJO PUTUMAYO S.A. E.S.P.	MOCOA (JUNIN)  PUERTO CAICEDO 1 115 kV	115.0	63.00	200	365	240	0.1600	0.4900	3.3800	0.4200	1.7400	1.6900	Str	ACSR	397.5	24/06/2000		No	
EMPRESA DE ENERGIA DEL QUINDIO S.A. E.S.P.	ARMENIA  TEBAIDA NUEVA 1 115 kV	115.0	17.00	455	455	500.5	0.1700	0.5175	3.1691	0.4301	1.5346	1.9210	Str		0.00	30/12/1998		No	
EMPRESA DE ENERGIA ELECTRICA DEL DEPARTAMENTO DEL GUAVIARE S.A. E.S.P.	GRANADA  SAN JOSE DEL GUAVIARE 1 115 kV	115.0	187.00	429	429	429	0.2053	0.4875	3.3270	0.3172	0.8850	2.3122	Str		336.4	06/10/2006		No	
EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.	BARROSO  EL SIETE 1 110 kV	110.0	28.55	400	670	617	0.1208	0.4735	3.5187	0.2885	1.6888	2.0138	Str		0.00	30/11/2012		No	
EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.	CERTEGUI  ISTMINA 1 115 kV	115.0	25.12	200	571	240	0.2081	0.4789	2.4930	0.5116	1.5920	1.6340	Str		0.00	01/01/1998		No	
EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.	EL SIETE  QUIBDO 1 110 kV	110.0	69.52	400	660	660	0.1830	0.4701	3.4980	0.4865	1.5830	2.0130	Str		0.00	03/02/2000		No	
EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.	LA VIRGINIA  CERTEGUI 1 115 kV	115.0	142.23	657	657	657	0.2848	0.4588	2.5780	0.5883	1.5720	1.6710	Str		0.00	29/03/2007		No	
EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.	QUIBDO  CERTEGUI 1 115 kV	115.0	39.44	400	571	571	0.2081	0.4789	2.4930	0.5116	1.5920	2.4930	Str		0.00	01/01/1997		No	
EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.	DIESEL II  JUANCHITO 1 115 kV	115.0	4.39	723.89	723.89	941.06	0.0720	0.4300	3.8940	0.3240	1.2180	2.1660	Str		0.00	11/10/2021		No	
EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.	DIESEL II  JUANCHITO 2 115 kV	115.0	4.38	723.89	723.89	941.06	0.0720	0.4301	3.8944	0.3240	1.2175	2.1660	Str		0.00	03/03/2022		No	
EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.	DIESEL II  SUR (CALI) 1 115 KV	115.0	3.26	723.89	723.89	941.06	0.0899	0.3901	4.2554	0.3928	1.5185	1.6084	Str		0.00	13/06/2021		No	
EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.	GUACHAL  TERMOEMCALI 1 115 kV	115.0	0.12	1390	1670	1390	0.1500	0.5300	0.0000	1.8600	1.1700	0.0000	Str		0.00	06/09/2014		No	
EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.	GUACHAL  TERMOEMCALI 2 115 kV	115.0	0.12	1390	1670	1390	0.1500	1.8600	0.0000	0.5300	1.1700	0.0000	Str		0.00	06/09/2014		No	
EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.	MELENDEZ  SUR (CALI) 1 115 KV	115.0	4.35	723.89	723.89	941.06	0.0844	0.4124	4.0136	0.4018	1.4676	1.8099	Str		0.00	07/06/2021		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	AMAGA  BOLOMBOLO 1 110 kV	110.0	17.70	430.4	670	670	0.1864	0.5332	3.0695	0.4727	1.5004	2.1359	Str		0.00	19/05/2000		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	AMAGA  THISPANIA 1 110 kV	110.0	21.40	467	654	600	0.1287	0.4687	3.4964	0.3938	1.6004	1.7425	Str		0.00	23/06/2009		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	AMALFI  EL SALTO (EPM) 1 110 kV	110.0	23.67	504.18	504.18	655.44	0.1180	0.4950	3.3170	0.4416	1.3630	1.7840	Str		0.00	11/09/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	AMALFI  LA CRUZADA 1 110 kV	110.0	54.25	500.22	500.22	650.29	0.1180	0.4950	3.3170	0.4390	1.3590	1.7840	Str		0.00	19/07/2018		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  AMAGA 1 110 kV	110.0	20.00	430.4	670	430.4	0.1287	0.4687	3.4964	0.3938	1.6004	1.7425	Str		0.00	01/01/1972		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  AMAGA 2 110 kV	110.0	20.00	419.9	530	419.9	0.1287	0.4687	3.4964	0.3938	1.6004	1.7425	Str		0.00	06/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  ANCON SUR (ISA) 1 220 kV	220.0	0.38	1050	1250	1365	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	21/11/1989		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  BELEN (ANTIOQUIA) 1 110 kV	110.0	20.10	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  ENVIGADO 1 110 kV	110.0	5.70	467	667	467	0.1342	0.4374	3.8347	0.4073	1.5970	1.7548	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  GUAYABAL 1 110 kV	110.0	10.00	467	667	467	0.1342	0.4374	3.8347	0.4073	1.5970	1.7548	Str		0.00	01/01/1983		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  GUAYABAL 1 220 kV	220.0	24.64	1000	1004	1168.6	0.0530	0.4860	3.4640	0.2270	1.8350	2.3080	Uso		0.00	23/09/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (EPM)  MIRAFLORES 1 220 kV	220.0	20.00	777	777	1010	0.0585	0.4913	3.3698	0.3215	1.4574	2.0267	Uso		0.00	01/10/1989		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ANCON SUR (ISA)  ANCON SUR (EPM) 2 220 kV	220.0	0.38	1050	1250	1365	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	21/11/1989		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	APARTADO  CAUCHERAS 1 110 kV	110.0	67.94	467	661	607	0.1287	0.4687	3.4964	0.4089	1.5803	1.7386	Str		0.00	03/12/2004		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	APARTADO  NUEVA COLONIA 1 110 kV	110.0	18.30	524	615	762	0.1430	0.4850	3.4129	0.4478	1.4588	1.9074	Str		0.00	31/03/2023		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	APARTADO  URABA 1 110 kV	110.0	22.00	409.41	670	409.41	0.1287	0.4687	3.4964	0.4089	1.5803	1.7386	Str		0.00	01/01/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BACATA  NUEVA ESPERANZA 1 500 kV	500.0	45.90	2500	2500	3000	0.0290	0.3510	5.0860	0.2500	0.9760	3.1180	Uso		0.00	12/05/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  EL SALTO (EPM) 1 110 kV	110.0	45.00	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1962		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  EL SALTO (EPM) 1 220 kV	220.0	44.50	915	915	1190	0.0555	0.4821	3.3812	0.3176	1.3533	2.0015	Uso		0.00	01/08/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  GIRARDOTA 1 110 kV	110.0	15.80	467	667	607.1	0.1318	0.4787	3.4793	0.4088	1.5870	1.9472	Str		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  GUADALUPE IV 1 220 kV	220.0	51.33	777	777	1010	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	01/01/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  GUATAPE 1 220 kV	220.0	36.60	777	777	1010	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	01/09/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  LA TASAJERA 1 220 kV	220.0	14.50	805	832	1047	0.0487	0.4804	3.4711	0.3200	1.4496	1.9620	Uso		0.00	01/10/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  MIRAFLORES 1 220 kV	220.0	53.20	777	777	1010	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	01/09/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARBOSA (ANTIOQUIA)  PORCE II (EEPPM) 1 220 kV	220.0	52.10	915	296	920	0.0560	0.4896	3.4192	0.3314	1.5766	2.0328	Uso		0.00	06/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BARROSO  BOLOMBOLO 1 110 kV	110.0	11.95	561	670	617	0.1208	0.4735	3.5187	0.2885	1.6888	2.0138	Str		0.00	30/11/2012		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELEN (ANTIOQUIA)  EL RODEO 1 110 kV	110.0	7.10	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1994		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELEN (ANTIOQUIA)  OCCIDENTE 1 110 kV	110.0	15.00	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  CASTILLA 1 110 kV	110.0	7.89	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  CASTILLA 2 110 kV	110.0	7.89	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  CENTRAL 1 110 kV	110.0	12.08	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  CENTRAL 2 110 kV	110.0	12.08	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1995		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  EL SALTO (EPM) 1 220 kV	220.0	68.20	915	915	1190	0.0585	0.4895	3.3945	0.3258	1.4584	1.9837	Uso		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  GUAYABAL 1 220 kV	220.0	22.85	1000	1004	1168.6	0.0530	0.4990	3.3270	0.2240	1.7040	1.9940	Uso		0.00	23/09/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  LA TASAJERA 1 220 kV	220.0	16.00	915	915	1190	0.0585	0.4913	3.3698	0.3215	1.4574	2.0267	Uso		0.00	27/02/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BELLO  RIOGRANDE 1 110 kV	110.0	36.00	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1952		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	BOLOMBOLO  THISPANIA 1 110 kV	110.0	4.10	467	654	600	0.1287	0.4687	3.4964	0.3938	1.6004	1.7425	Str		0.00	23/06/2009		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CALDERAS  SAN LORENZO 1 110 kV	110.0	17.99	467	667	607.1	0.1208	0.4678	3.5426	0.5008	1.7812	2.0486	Str		0.00	28/03/2014		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CALIZAS  SAN LORENZO 1 110 kV	110.0	49.65	467	607	607	0.1287	0.4792	3.4480	0.4102	1.5682	1.8600	Str		0.00	03/08/2018		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CALIZAS  SAN LORENZO 2 110 kV	110.0	25.27	586	765	735	0.1211	0.4864	3.3878	0.3601	1.3250	1.7517	Str		0.00	13/08/2021		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CASA MAQUINAS PORCE III  PORCE III 1 500 kV	500.0	5.50	878	970	1100	0.0218	0.3203	5.1500	0.1643	0.7348	3.4100	Cnx	ACAR	800	10/06/2011		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CASA MAQUINAS PORCE III  PORCE III 2 500 kV	500.0	5.60	878	970	1100	0.0218	0.3203	5.1500	0.1643	0.7348	3.4100	Cnx	ACAR	800	11/01/2011		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CAUCASIA  CERROMATOSO 1 110 kV	110.0	34.00	467	667	607.1	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CAUCASIA  CERROMATOSO 2 110 kV	110.0	34.80	467	667	607.1	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	04/07/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CAUCHERAS  CHORODO (FRONTINO) 1 110 kV	110.0	76.62	360	661	360	0.1287	0.4687	3.4964	0.4089	1.5803	1.7386	Str		0.00	03/12/2004		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CENTRAL  CASTILLA 1 110 kV	110.0	5.15	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1963		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CENTRAL  CASTILLA 2 110 kV	110.0	5.15	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1963		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CENTRAL  GUAYABAL 1 110 kV	110.0	5.03	467	667	607.1	0.1269	0.4499	10.7787	0.3929	1.4927	9.3853	Str		0.00	01/01/1963		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CENTRAL  GUAYABAL 2 110 kV	110.0	5.03	467	667	607.1	0.1269	0.4499	10.7787	0.3929	1.4927	9.3853	Str		0.00	01/01/1963		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	COCORNA  LA SIERRA (ANTIOQUIA) 1 110 kV	110.0	28.50	613	579	745	0.1180	0.4882	3.3949	0.2924	1.8135	1.9475	Str		0.00	27/12/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	COCORNA  PUERTO NARE 1 110 kV	110.0	22.10	467	667	607.1	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	01/01/1996		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	COLOMBIA  BELEN (ANTIOQUIA) 1 110 kV	110.0	6.40	630	900	819	0.0798	0.4594	3.6339	0.3647	1.5645	1.8724	Str		0.00	01/01/1994		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	COLOMBIA  CABAÑAS (MEDELLIN) 1 110 kV	110.0	12.00	630	630	819	0.0750	0.4595	3.6276	0.3637	1.6045	1.8682	Str		0.00	25/06/2004		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	COLOMBIA  HORIZONTE 1 110 kV	110.0	4.50	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1992		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	COLOMBIA  OCCIDENTE 1 110 kV	110.0	10.00	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CORDOVA (ANTIOQUIA)  MIRAFLORES 1 110 kV	110.0	15.00	467	611	607	0.1347	0.4840	3.4160	0.3969	1.5673	2.1487	Str		0.00	01/01/1970		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CORDOVA (ANTIOQUIA)  ORIENTE 1 110 kV	110.0	7.90	630	900	819	0.0814	0.4691	3.5860	0.3557	1.5665	1.9942	Str		0.00	01/01/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	CORDOVA (ANTIOQUIA)  RIONEGRO 1 110 kV	110.0	5.80	630	900	819	0.0814	0.4691	3.5860	0.3557	1.5665	1.9942	Str		0.00	01/01/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL SALTO (EPM)  EL TIGRE 1 110 kV	110.0	51.30	304.43	530	304.43	0.1864	0.5332	3.0695	0.4727	1.5004	2.1359	Str		0.00	01/01/1981		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL SALTO (EPM)  PORCE (EADE) 1 110 kV	110.0	25.00	467	667	607.1	0.1342	0.4896	3.4298	0.4089	1.5870	1.9463	Str		0.00	03/09/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL SALTO (EPM)  PORCE II (EEPPM) 1 220 kV	220.0	10.90	915	296	920	0.0544	0.4917	3.3628	0.3302	1.5830	2.0127	Uso		0.00	06/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL SALTO (EPM)  TRONERAS 1 110 kV	110.0	2.70	320	457	416	0.2356	0.5059	3.2421	0.5007	1.5905	1.8095	Str		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL SALTO (EPM)  YARUMAL II 1 110 kV	110.0	29.00	467	660	607	0.1171	0.4722	3.4089	0.3693	1.5771	1.9694	Str		0.00	17/01/2012		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL SALTO (EPM)  ZAMORA 1 110 kV	110.0	77.00	467	667	607.1	0.1342	0.4896	3.4298	0.4089	1.5870	1.9463	Str		0.00	01/01/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	EL TIGRE  LA CRUZADA 1 110 kV	110.0	26.50	467	661	607	0.1174	0.4844	3.4080	0.3520	1.5950	1.8860	Str		0.00	28/06/2012		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ENVIGADO  GUATAPE 1 220 kV	220.0	63.10	777	777	1010	0.0582	0.4843	3.4322	0.3296	1.4554	1.9492	Uso		0.00	01/01/1969		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ENVIGADO  ITAGUI 1 110 kV	110.0	5.90	630	900	819	0.0798	0.4594	3.6339	0.3541	1.5567	2.0144	Str		0.00	18/08/1998		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ENVIGADO  OCCIDENTE 1 220 kV	220.0	28.93	805	832	1047	0.0487	0.4804	3.4711	0.3200	1.4496	1.9620	Uso		0.00	28/10/1994		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ENVIGADO  ORIENTE 1 220 kV	220.0	26.40	777	777	1010	0.0582	0.4843	3.4322	0.3296	1.4554	1.9492	Uso		0.00	01/07/1988		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GIRARDOTA  PIEDRAS BLANCAS 1 110 kV	110.0	19.69	467	667	607.1	0.1318	0.4787	3.4793	0.4043	1.5292	2.1605	Str		0.00	01/01/1972		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GIRARDOTA  ZAMORA 1 110 kV	110.0	14.70	467	667	607.1	0.1342	0.4896	3.4298	0.4089	1.5870	1.9463	Str		0.00	01/01/1998		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUADALUPE IV  EL SALTO (EPM) 1 220 kV	220.0	8.80	777	777	1010	0.0585	0.4913	3.3698	0.3215	1.4574	2.0267	Uso		0.00	02/09/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUADALUPE IV  OCCIDENTE 1 220 kV	220.0	81.20	777	777	1010	0.0535	0.4842	3.4446	0.3248	1.4544	1.9532	Uso		0.00	01/04/1998		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUADALUPE IV  PORCE II (EEPPM) 1 220 kV	220.0	2.04	915	920	1190	0.0545	0.4939	3.3792	0.3317	1.5907	2.0218	Uso		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUATAPE  CALDERAS 1 110 kV	110.0	15.15	467	467	607.1	0.1318	0.4842	3.3953	0.3969	1.5689	1.8512	Str		0.00	01/01/1976		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUATAPE  MIRAFLORES 1 220 kV	220.0	51.60	777	777	1010	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	01/03/1978		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUATAPE  ORIENTE 1 220 kV	220.0	37.90	777	777	1010	0.0582	0.4843	3.4322	0.3296	1.4554	1.9492	Uso		0.00	01/07/1986		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUATAPE  PLAYAS 1 110 kV	110.0	24.20	467	667	607.1	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	01/02/1988		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUATAPE  PLAYAS 1 220 kV	220.0	21.16	777	777	1010	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	01/02/1988		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUAYABAL  ENVIGADO 1 110 kV	110.0	4.30	467	667	467	0.1342	0.4374	3.8347	0.4073	1.5970	1.7548	Str		0.00	01/01/1983		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUAYABAL  POBLADO 1 110 kV	110.0	3.10	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	GUAYABAL  SAN DIEGO 1 110 kV	110.0	5.10	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1984		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	HELICONIA  OCCIDENTE 1 230 KV	230.0	32.45	805	805	1047	0.0460	0.4375	3.8825	0.3062	1.2872	2.3618	Uso		0.00	31/03/2020		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	HIDROMONTAÑITAS  RIOGRANDE 1 110 kV	110.0	9.77	450	450	480	0.2080	0.4998	3.6020	0.7697	1.3002	1.8156	Str		0.00	07/06/2012		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	HISPANIA  THISPANIA 1 110 kV	110.0	18.70	467	654	600	0.1287	0.4687	3.4964	0.3938	1.6004	1.7425	Str		0.00	23/06/2009		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	HORIZONTE  ZAMORA 1 110 kV	110.0	6.50	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1993		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ITAGUI  EL RODEO 1 110 kV	110.0	7.00	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5569	2.0071	Str		0.00	01/01/1983		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	JEPIRACHI  PUERTO BOLIVAR 1 110 kV	110.0	8.80	120	663	120	0.1197	0.4500	3.7172	0.4546	1.4238	2.1707	Str		0.00	17/11/2003		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	LA CEJA  SONSON 1 110 KV	110.0	49.10	585	800	618	0.1185	0.4777	3.4705	0.4591	1.3159	2.0540	Str		0.00	23/08/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	MIRAFLORES  PIEDRAS BLANCAS 1 110 kV	110.0	5.13	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1964		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	MIRAFLORES  SAN DIEGO 1 110 kV	110.0	4.20	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1984		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	MIRAFLORES  SAN DIEGO 2 110 kV	110.0	4.20	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1984		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	MIRAFLORES  VILLA HERMOSA 1 110 kV	110.0	5.00	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1964		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	MORICHE  PUERTO NARE 1 110 kV	110.0	7.23	305	440	305	0.2122	0.5096	3.2350	0.4431	1.6200	1.8760	Str		0.00	23/08/2012		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	NUEVA COLONIA  URABA 1 110 kV	110.0	20.40	524	615	762	0.1200	0.4911	3.3613	0.4051	1.4575	1.8892	Str		0.00	31/03/2023		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	NUEVA ESPERANZA  GUAVIO 1 230 kV	230.0	149.12	1448	1906	1882	0.0323	0.3734	4.5147	0.3763	1.3419	2.9261	Uso		0.00	09/02/2017		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	NUEVA SANTA ROSA  RIOGRANDE 1 110 kV	110.0	14.63	535	721	535	0.1185	0.5200	3.4176	0.3743	1.5947	1.8782	Str		0.00	23/01/2022		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	NUEVA SANTA ROSA  YARUMAL II 1 110 kV	110.0	38.40	535	721	535	0.1186	0.4832	3.4153	0.3725	1.5985	1.7925	Str		0.00	23/01/2022		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	OCCIDENTE  CABAÑAS (MEDELLIN) 1 110 kV	110.0	5.87	630	630	819	0.0750	0.4595	3.6276	0.3637	1.6045	1.8682	Str		0.00	01/01/1995		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	OCCIDENTE  LA TASAJERA 1 220 kV	220.0	23.06	805	832	1047	0.0487	0.4804	3.4711	0.3200	1.4496	1.9620	Uso		0.00	20/05/1994		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	OCCIDENTE  SAN JERONIMO 1 110 kV	110.0	20.62	467	670	467	0.1192	0.4951	3.3922	0.4747	1.7609	1.7387	Str		0.00	01/01/1975		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	OCCIDENTE  ZAMORA 1 110 kV	110.0	9.00	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/1994		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ORIENTE  LA CEJA 1 110 kV	110.0	16.30	430.4	670	430.4	0.1287	0.4687	3.4964	0.3938	1.6004	1.7425	Str		0.00	16/09/1999		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ORIENTE  PLAYAS 1 220 kV	220.0	54.75	777	777	1010	0.0585	0.4880	3.4174	0.3297	1.4593	1.9442	Uso		0.00	01/02/1988		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	ORIENTE  RIONEGRO 1 110 kV	110.0	2.10	630	900	819	0.0814	0.4691	3.5860	0.3557	1.5665	1.9942	Str		0.00	01/01/1985		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	PIEDRAS BLANCAS  BELLO 1 110 kV	110.0	7.19	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1992		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	PLAYAS  PUERTO NARE 1 110 kV	110.0	40.30	467	667	607.1	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	01/01/1964		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	POBLADO  SAN DIEGO 1 110 kV	110.0	6.80	630	900	819	0.0798	0.4594	3.6339	0.3542	1.5568	2.0083	Str		0.00	01/01/2001		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	PUERTO NARE  PUERTO INMARCO 1 110 kV	110.0	10.20	467	667	607.1	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	01/01/1979		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	RIO CLARO  CALIZAS 1 110 kV	110.0	8.00	467	607	607	0.1318	0.4842	3.3950	0.3969	1.5689	1.8510	Str		0.00	03/08/2018		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	RIO CLARO  COCORNA 1 110 kV	110.0	35.15	467	667	607	0.1318	0.4842	3.3950	0.3969	1.5689	1.8512	Str		0.00	11/10/1984		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	RIOGRANDE  GIRARDOTA 1 110 kV	110.0	24.50	467	667	607.1	0.1318	0.4787	3.4793	0.4042	1.5292	2.1579	Str		0.00	12/01/2000		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	SAN JERONIMO  STA FE DE ANTIOQUIA 1 110 kV	110.0	17.95	467	670	467	0.1267	0.4765	3.3922	0.3456	1.4092	1.7387	Str		0.00	01/01/1975		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	SAN LORENZO  SONSON 1 110 kV	110.0	69.09	585	800	618	0.1182	0.4779	3.4607	0.4343	1.3462	1.8721	Str		0.00	26/03/2018		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	STA FE DE ANTIOQUIA  CHORODO (FRONTINO) 1 110 kV	110.0	48.00	360	670	360	0.1287	0.4687	3.4964	0.4089	1.5803	1.7386	Str		0.00	01/01/1976		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	VILLA HERMOSA  PIEDRAS BLANCAS 1 110 kV	110.0	4.13	467	667	607.1	0.1318	0.4787	3.4793	0.4062	1.5760	1.9612	Str		0.00	01/01/1970		No	
EMPRESAS PUBLICAS DE MEDELLIN E.S.P.	YARUMAL I  YARUMAL II 1 110 kV	110.0	0.95	240	365	312	0.3498	0.5242	3.1780	0.6149	1.6088	1.7893	Str		0.00	17/01/2012		No	
ENEL COLOMBIA SA ESP	ARANJUEZ  TORCA 1 115 kV	115.0	5.01	854	900	930	0.0953	0.4647	3.5426	0.3764	1.4261	2.0392	Str		0.00	01/01/1972		No	
ENEL COLOMBIA SA ESP	ARANJUEZ  USAQUEN 1 115 kV	115.0	5.31	800	813	920	0.0952	0.4647	3.5510	0.4204	1.5544	2.0470	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	AUTOPISTA  CASTELLANA 1 115 kV	115.0	4.35	854	900	930	0.0955	0.4600	3.5808	0.3049	1.3137	1.8947	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	AUTOPISTA  SUBA 1 115 kV	115.0	6.74	800	813	920	0.0956	0.4607	3.5788	0.4048	1.5786	1.8848	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	AUTOPISTA  TORCA 1 115 kV	115.0	8.84	800	813	920	0.0954	0.4609	3.5840	0.4047	1.5795	1.8904	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	AUTOPISTA  TORCA 2 115 kV	115.0	8.80	800	813	920	0.0954	0.4602	3.5831	0.3043	1.3177	1.9763	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	AVENIDA PRIMERA  CONCORDIA 1 115 kV	115.0	3.72	800	813	920	0.0939	0.4563	3.6833	0.3390	1.1974	2.3110	Str		0.00	18/12/2022		No	
ENEL COLOMBIA SA ESP	AVENIDA PRIMERA  SAN JOSE 1 115 kV	115.0	4.34	800	813	920	0.0939	0.4563	3.6833	0.3390	1.1974	2.3110	Str		0.00	18/12/2022		No	
ENEL COLOMBIA SA ESP	BACATA  CHIA 1 115 kV	115.0	21.80	800	800	900	0.0689	0.4487	3.6967	0.3694	1.4600	1.9054	Str		0.00	25/10/2007		No	
ENEL COLOMBIA SA ESP	BACATA  EL SOL 1 115 kV	115.0	36.07	800	800	900	0.0770	0.4541	3.6491	0.3875	1.4581	1.9300	Str		0.00	09/12/2007		No	
ENEL COLOMBIA SA ESP	BACATA  FLORIDA 1 115 kV	115.0	25.98	800	813	920	0.0586	0.4365	3.3658	0.3150	1.2594	1.9486	Str		0.00	05/11/2011		No	
ENEL COLOMBIA SA ESP	BACATA  SALITRE 1 115 kV	115.0	28.03	800	813	920	0.0726	0.4511	3.6749	0.3777	1.4589	1.9175	Str		0.00	09/12/2007		No	
ENEL COLOMBIA SA ESP	BACATA  SUBA 1 115 kV	115.0	21.42	813	935	976	0.0566	0.4408	3.7720	0.3424	1.4635	1.8663	Str		0.00	25/10/2007		No	
ENEL COLOMBIA SA ESP	BALSILLAS  COLEGIO 1 115 kV	115.0	24.29	800	813	920	0.0956	0.4715	3.5052	0.4835	1.4870	2.0110	Str		0.00	01/01/1966		No	
ENEL COLOMBIA SA ESP	BALSILLAS  FACATATIVA 1 115 kV	115.0	21.03	400	813	460	0.0957	0.4921	3.3441	0.4623	1.3326	2.1119	Str		0.00	01/01/1979		No	
ENEL COLOMBIA SA ESP	BALSILLAS  FONTIBON 1 115 kV	115.0	17.88	800	813	920	0.0958	0.4742	3.4853	0.4932	1.4721	1.9934	Str		0.00	01/01/1966		No	
ENEL COLOMBIA SA ESP	BALSILLAS  FONTIBON 2 115 kV	115.0	17.52	800	813	920	0.0956	0.4644	3.5572	0.4125	1.5346	1.9235	Str		0.00	25/01/2018		No	
ENEL COLOMBIA SA ESP	BALSILLAS  MOSQUERA 1 115 kV	115.0	4.77	800	813	920	0.0957	0.4737	3.4899	0.4358	1.4116	1.9808	Str		0.00	01/01/1974		No	
ENEL COLOMBIA SA ESP	BARZALOSA  FLANDES 1 115 kV	115.0	11.50	800	813	920	0.0950	0.5030	3.2800	0.5030	1.2500	1.9220	Str		0.00	29/12/2022		No	
ENEL COLOMBIA SA ESP	BARZALOSA  LA GUACA 1 115 kV	115.0	47.16	800	813	920	0.0950	0.5030	3.2800	0.5030	1.2500	1.9220	Str		0.00	29/12/2022		No	
ENEL COLOMBIA SA ESP	BOLIVIA  NOROESTE 1 115 kV	115.0	11.40	800	813	920	0.0953	0.3683	4.5289	0.4806	1.5463	2.5072	Str		0.00	01/01/1985		No	
ENEL COLOMBIA SA ESP	BOLIVIA  TIBABUYES 1 115 kV	115.0	3.57	800	813	920	0.0956	0.4653	4.5289	0.3891	1.4621	2.2412	Str		0.00	01/01/1977		No	
ENEL COLOMBIA SA ESP	BOSA  COMPARTIR 1 115 KV	115.0	8.75	800	920	920	0.0935	0.4427	3.5496	0.3332	1.2166	2.1304	Str		0.00	07/04/2020		No	
ENEL COLOMBIA SA ESP	BOSA  NUEVA ESPERANZA 2 115 kV	115.0	16.06	800	646	920	0.0936	0.4570	3.6608	0.3347	1.2552	2.1809	Str		0.00	01/01/1983		No	
ENEL COLOMBIA SA ESP	BOSA  PAVCO 1 115 kV	115.0	1.13	489	489	562.35	0.2138	0.4993	3.3214	0.5717	1.6315	1.8374	Str		0.00	01/01/1983		No	
ENEL COLOMBIA SA ESP	BOSA  TUNAL 1 115 kV	115.0	6.18	800	813	920	0.0958	0.4711	3.5068	0.4966	1.4750	1.9482	Str		0.00	01/01/1954		No	
ENEL COLOMBIA SA ESP	CALERA  TORCA 1 115 kV	115.0	12.27	800	813	920	0.0957	0.4921	3.3422	0.4650	1.3292	2.1096	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	CALERA  USAQUEN 1 115 kV	115.0	17.39	800	813	920	0.0952	0.4719	3.4939	0.4302	1.6176	2.0207	Str		0.00	01/01/2002		No	
ENEL COLOMBIA SA ESP	CALLE51  CARRERA QUINTA 1 115 kV	115.0	3.52	800	813	920	0.0952	0.4481	3.6629	0.4544	1.5765	2.0564	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	CALLE51  CASTELLANA 1 115 kV	115.0	7.69	800	813	920	0.0956	0.4705	3.5060	0.2734	1.1347	1.9778	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	CALLE67  CIRCO 1 115 kV	115.0	9.74	800	813	920	0.0956	0.4601	3.5909	0.3509	1.3214	1.9891	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	CALLE67  LA PAZ (BOGOTA) 1 115 kV	115.0	10.25	800	813	920	0.0955	0.4498	3.6673	0.3485	1.3792	1.9690	Str		0.00	29/03/2004		No	
ENEL COLOMBIA SA ESP	CANOAS  MUÑA 1 115 kV	115.0	7.06	400	813	460	0.0953	0.4582	3.5986	0.4483	1.6241	2.0349	Cnx		0.00	01/01/1969		No	
ENEL COLOMBIA SA ESP	CAQUEZA  LA REFORMA 1 115 kV	115.0	41.81	800	813	920	0.0954	0.4903	3.3687	0.4381	1.5933	2.1680	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	CAQUEZA  VICTORIA (BOGOTA) 1 115 kV	115.0	24.11	800	813	920	0.0955	0.4904	3.3689	0.4383	1.5934	2.1692	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	CARRERA QUINTA  CONCORDIA 1 115 kV	115.0	3.99	800	813	920	0.0956	0.4677	3.5262	0.3265	1.3162	1.9611	Str		0.00	01/01/1978		No	
ENEL COLOMBIA SA ESP	CASTELLANA  SALITRE 1 115 kV	115.0	6.18	800	813	920	0.0953	0.4490	3.6885	0.3987	1.4694	2.0779	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	CASTELLANA  TORCA 1 115 kV	115.0	13.08	800	813	920	0.0954	0.4603	3.5869	0.3038	1.3212	2.0249	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	CHIA  DIACO 1 115 kV	115.0	21.19	800	813	920	0.0957	0.4712	3.5074	0.4865	1.4630	1.9762	Str		0.00	31/03/2009		No	
ENEL COLOMBIA SA ESP	CHICALA  COLEGIO 1 115 kV	115.0	35.06	800	813	920	0.0958	0.4741	3.4874	0.4140	1.3393	2.0122	Str		0.00	30/05/2002		No	
ENEL COLOMBIA SA ESP	CHICALA  SALITRE 1 115 kV	115.0	14.30	800	813	920	0.0966	0.4779	3.5114	0.4046	1.3266	2.0035	Str		0.00	30/05/2002		No	
ENEL COLOMBIA SA ESP	CIRCO  CONCORDIA 1 115 kV	115.0	1.31	800	813	920	0.0955	0.4703	3.5249	0.2734	1.1296	1.9330	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	CIRCO  CONCORDIA 2 115 kV	115.0	1.31	800	813	920	0.0962	0.4719	3.4943	0.2745	1.1341	1.9476	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	CIRCO  CONCORDIA 3 115 kV	115.0	1.51	800	813	920	0.0962	0.4706	3.5352	0.4405	1.4178	1.9149	Str		0.00	01/01/1984		No	
ENEL COLOMBIA SA ESP	CIRCO  USME 1 115 kV	115.0	12.23	800	813	920	0.0949	0.4761	3.3824	0.4557	1.3274	1.9567	Str		0.00	12/09/2006		No	
ENEL COLOMBIA SA ESP	CIRCO  VICTORIA (BOGOTA) 1 115 kV	115.0	8.79	800	813	920	0.0956	0.4703	3.5051	0.2729	1.1393	1.9980	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	COLEGIO  LA GUACA 1 115 kV	115.0	4.53	800	813	920	0.0955	0.5033	3.2772	0.5266	1.3694	2.2872	Str		0.00	01/01/1977		No	
ENEL COLOMBIA SA ESP	COLEGIO  LAGUNETA 1 115 kV	115.0	11.71	800	813	920	0.0955	0.4714	3.4998	0.4843	1.4860	2.0017	Str		0.00	01/01/1965		No	
ENEL COLOMBIA SA ESP	COLEGIO  USME 1 115 kV	115.0	40.80	800	813	920	0.0956	0.4710	3.5097	0.4902	1.4800	2.0003	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	COMPARTIR  NUEVA ESPERANZA 1 115 KV	115.0	10.59	800	920	920	0.0936	0.4452	3.5689	0.3335	1.2233	2.1391	Str		0.00	07/04/2020		No	
ENEL COLOMBIA SA ESP	CONCORDIA  SAN FACON 1 57.5 kV	57.5	5.78	600	813	700	0.0956	0.4540	3.6610	0.3404	1.2968	1.9634	Str		0.00	31/12/2021		No	
ENEL COLOMBIA SA ESP	DIACO  TERMOZIPA 1 115 kV	115.0	1.72	800	813	920	0.0951	0.4710	3.4933	0.3743	1.2854	1.9899	Str		0.00	31/03/2009		No	
ENEL COLOMBIA SA ESP	EL QUIMBO  TESALIA 1 230 kV	230.0	2.69	617.51	778	1011	0.0564	0.4871	3.4357	0.2274	1.7410	2.1990	Uso		0.00	16/11/2015		No	
ENEL COLOMBIA SA ESP	EL QUIMBO  TESALIA 2 230 kV	230.0	2.69	617.51	778	1011	0.0564	0.4871	3.4357	0.2274	1.7410	2.1990	Uso		0.00	16/11/2015		No	
ENEL COLOMBIA SA ESP	EL SOL  REFISAL 1 115 kV	115.0	1.49	400	518	460	0.1729	0.5108	3.2618	0.4875	1.7002	1.7792	Str	CU	CU4/0	01/01/1963		No	
ENEL COLOMBIA SA ESP	EL SOL  TENJO 1 115 kV	115.0	16.58	800	813	920	0.0952	0.4690	3.5038	0.4217	1.5434	1.9455	Str		0.00	01/01/1992		No	
ENEL COLOMBIA SA ESP	EL SOL  TERMOZIPA 1 115 kV	115.0	6.82	800	813	920	0.0959	0.4743	3.4865	0.4922	1.4734	1.9939	Str		0.00	01/01/1961		No	
ENEL COLOMBIA SA ESP	EL SOL  TERMOZIPA 2 115 kV	115.0	6.96	800	813	920	0.0954	0.4606	3.5743	0.4304	1.6315	1.9012	Str		0.00	01/01/1992		No	
ENEL COLOMBIA SA ESP	EL SOL  ZIPAQUIRA 1 115 kV	115.0	8.48	562	562	646	0.1701	0.4815	3.4168	0.4806	1.5988	1.8282	Str		0.00	01/01/1990		No	
ENEL COLOMBIA SA ESP	FACATATIVA  VILLETA 1 115 kV	115.0	27.34	400	813	460	0.0958	0.4920	3.3472	0.5306	1.3949	2.1206	Str		0.00	01/01/1983		No	
ENEL COLOMBIA SA ESP	FLORIDA  TIBABUYES 1 115 kV	115.0	4.98	800	813	920	0.0584	0.4699	3.6337	0.3347	1.3484	2.0940	Str		0.00	05/11/2011		No	
ENEL COLOMBIA SA ESP	FONTIBON  SALITRE 1 115 kV	115.0	6.79	800	813	920	0.0956	0.4702	3.5079	0.2738	1.1303	1.9600	Str		0.00	01/01/1966		No	
ENEL COLOMBIA SA ESP	GORGONZOLA  SALITRE 1 57.5 kV	57.5	6.97	800	813	920	0.0956	0.4609	3.5979	0.4317	1.6322	1.8284	Str		0.00	14/11/2011		No	
ENEL COLOMBIA SA ESP	GORGONZOLA  SAN FACON 1 57.5 kV	57.5	3.12	600	813	690	0.0955	0.4380	3.7807	0.4510	1.6604	2.0358	Str		0.00	09/03/2009		No	
ENEL COLOMBIA SA ESP	GORGONZOLA  TINDUMIL 1 57.5 kV	57.5	0.03	600	690	700	0.0938	0.4577	3.6076	0.3557	1.1911	2.0929	Str		0.00	18/12/2011		No	
ENEL COLOMBIA SA ESP	GRAN SABANA  T_LEONA 1 115 KV	115.0	1.68	562	562	646	0.0950	0.4487	3.6999	0.3876	1.3658	2.0554	Str		0.00	24/06/2018		No	
ENEL COLOMBIA SA ESP	GUAVIO  MAMBITA 1 115 kV	115.0	5.02	200	489	230	0.2143	0.5221	3.1544	0.5087	1.4986	2.0073	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	GUAVIO  UBALA 1 115 kV	115.0	18.19	200	489	230	0.2138	0.5045	3.2460	0.4857	1.4703	1.8644	Str		0.00	01/01/2008		No	
ENEL COLOMBIA SA ESP	GUAVIO SUBT DUCTO  GUAVIO 1 230 kV	230.0	0.55	4067	4067	4880	0.0150	0.0859	0.0000	0.0232	0.3218	0.0000	Uso		0.00	31/01/2002		No	
ENEL COLOMBIA SA ESP	GUAVIO SUBT DUCTO  GUAVIO 2 230 kV	230.0	0.53	4067	4067	4880	0.0150	0.0859	0.0000	0.0232	0.3218	0.0000	Uso		0.00	01/01/1980		No	
ENEL COLOMBIA SA ESP	INDUMIL  TMUÑA II 1 57.5 kV	57.5	0.03	300	489	345	0.2164	0.4583	0.0000	0.5092	1.8332	0.0000	Str		0.00	01/01/2008		No	
ENEL COLOMBIA SA ESP	LA PAZ (BOGOTA)  NUEVA ESPERANZA 1 115 KV	115.0	23.52	800	800	920	0.0921	0.4577	3.4256	0.4343	1.3166	1.9244	Str		0.00	01/07/2017		No	
ENEL COLOMBIA SA ESP	LA PAZ (BOGOTA)  SALITRE 1 115 kV	115.0	3.81	854	900	930	0.0954	0.4608	3.5838	0.3055	1.3146	1.8904	Str		0.00	01/01/1954		No	
ENEL COLOMBIA SA ESP	LA PAZ (BOGOTA)  VERAGUAS 1 115 kV	115.0	6.18	800	813	920	0.0958	0.4710	3.5058	0.4965	1.4745	1.9442	Str		0.00	01/01/1954		No	
ENEL COLOMBIA SA ESP	LAGUNETA  NUEVA ESPERANZA 1 115 kV	115.0	8.43	800	800	920	0.0951	0.4698	3.5286	0.4452	1.4007	1.9134	Str		0.00	01/07/2017		No	
ENEL COLOMBIA SA ESP	LAGUNETA  SALTO II (COLEGIO) 1 115 kV	115.0	3.45	800	813	920	0.0958	0.4715	3.5068	0.4968	1.4774	1.9725	Str		0.00	01/01/1954		No	
ENEL COLOMBIA SA ESP	MAMBITA  SANTA MARIA 1 115 kV	115.0	13.35	300	489	345	0.2140	0.5218	3.1435	0.5008	1.5001	2.0277	Str		0.00	01/01/1990		No	
ENEL COLOMBIA SA ESP	MORATO  SALITRE 1 115 kV	115.0	5.92	800	813	920	0.0957	0.4703	3.5116	0.2739	1.1311	1.9737	Str		0.00	01/01/1957		No	
ENEL COLOMBIA SA ESP	MORATO  USAQUEN 1 115 kV	115.0	5.33	800	813	920	0.0951	0.4642	3.5458	0.4212	1.5524	2.1218	Str		0.00	01/01/1982		No	
ENEL COLOMBIA SA ESP	MOSQUERA  NOROESTE 1 115 KV	115.0	12.81	800	813	920	0.0954	0.4681	3.5154	0.4435	1.5963	1.9278	Str		0.00	25/01/2018		No	
ENEL COLOMBIA SA ESP	MUZU  SAN CARLOS (BOGOTA) 1 115 kV	115.0	2.73	800	813	920	0.0953	0.4638	3.5583	0.3146	1.2632	2.1128	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	MUZU  TUNAL 1 115 kV	115.0	3.97	854	900	930	0.0956	0.4607	3.5807	0.4201	1.5623	1.8856	Str		0.00	01/01/1985		No	
ENEL COLOMBIA SA ESP	MUZU  TUNAL 2 115 kV	115.0	3.91	854	900	930	0.0956	0.4607	3.5807	0.4201	1.5623	1.8856	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	MUZU  VERAGUAS 1 115 kV	115.0	3.09	800	813	920	0.0951	0.4646	3.5612	0.3153	1.2632	2.0977	Str		0.00	01/01/1973		No	
ENEL COLOMBIA SA ESP	MUÑA  NUEVA ESPERANZA 1 115 kV	115.0	7.94	1200	1200	1380	0.0494	0.4322	3.8951	0.3020	1.1881	2.2665	Str		0.00	01/07/2017		No	
ENEL COLOMBIA SA ESP	MUÑA  SAN CARLOS (BOGOTA) 1 115 kV	115.0	23.27	800	813	920	0.0950	0.4765	3.4957	0.4758	1.6677	1.7479	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	MUÑA II  TMUÑA II 1 57.5 KV	57.5	7.19	400	489	460	0.2156	0.4613	3.6214	0.6051	1.7289	2.3314	Str		0.00	04/02/2018		No	
ENEL COLOMBIA SA ESP	MUÑA III  MUÑA 1 115 kV	115.0	2.27	800	813	920	0.0953	0.4601	3.5721	0.4040	1.5779	1.8773	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	MUÑA III  SALTO II (COLEGIO) 1 115 kV	115.0	8.63	800	813	920	0.0951	0.4757	3.5667	0.4540	1.3418	1.9617	Str		0.00	01/01/1962		No	
ENEL COLOMBIA SA ESP	NOROESTE  PORTUGAL 1 115 KV	115.0	10.37	800	813	920	0.0954	0.4582	3.6059	0.4352	1.5495	2.1842	Str		0.00	02/11/2020		No	
ENEL COLOMBIA SA ESP	NOROESTE  TENJO 1 115 kV	115.0	15.99	800	813	1000	0.0955	0.4610	3.5817	0.4029	1.5814	1.9093	Str		0.00	01/01/1992		No	
ENEL COLOMBIA SA ESP	NOROESTE  TERMINAL 1 115 kV	115.0	23.68	800	820	920	0.0955	0.4548	3.6528	0.4178	1.4691	2.0503	Str		0.00	29/08/2022		No	
ENEL COLOMBIA SA ESP	NUEVA ESPERANZA  RIO (BOGOTA) 1 115 kV	115.0	7.83	800	813	920	0.0940	0.4590	3.6350	0.3300	1.2570	2.1490	Str		0.00	11/12/2022		No	
ENEL COLOMBIA SA ESP	PORTUGAL  TIBABUYES 1 115 KV	115.0	4.91	800	813	920	0.0954	0.4582	3.6059	0.4352	1.5495	2.1842	Str		0.00	02/11/2020		No	
ENEL COLOMBIA SA ESP	RIO (BOGOTA)  TECHO 1 115 kV	115.0	19.06	800	813	920	0.0940	0.4590	3.6350	0.3300	1.2570	2.1490	Str		0.00	11/12/2022		No	
ENEL COLOMBIA SA ESP	SALITRE  SAN FACON 1 57.5 kV	57.5	10.69	600	813	690	0.0955	0.4607	3.5660	0.4321	1.6307	1.8478	Str		0.00	09/03/2009		No	
ENEL COLOMBIA SA ESP	SALTO I (BOGOTA)  SALTO II (COLEGIO) 1 115 kV	115.0	0.21	400	813	460	0.0931	0.4470	3.5500	0.4408	1.5771	1.7750	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	SAN CARLOS (BOGOTA)  VICTORIA (BOGOTA) 1 115 kV	115.0	3.73	800	813	920	0.0971	0.4985	3.3043	0.2858	0.9857	2.2705	Str		0.00	01/01/1970		No	
ENEL COLOMBIA SA ESP	SAN CARLOS (BOGOTA)  VICTORIA (BOGOTA) 2 115 kV	115.0	4.75	800	813	920	0.0971	0.4985	3.3043	0.2858	0.9857	2.2705	Str		0.00	12/09/2006		No	
ENEL COLOMBIA SA ESP	SAN JOSE  VERAGUAS 1 115 kV	115.0	3.32	800	820	920	0.0955	0.4680	3.5927	0.3265	1.3227	2.1100	Str		0.00	31/12/2021		No	
