OPERADOR	LÍNEA	NIVEL DE TENSIÓN (kV)	LONGITUD (km)	CAPACIDAD TRANSPORTE NOMINAL (A)	CAPACIDAD TRANSPORTE TÉRMICO (A)	CAPACIDAD TRANSPORTE EMERGENCIA (A)	R1 (Ω/km)	X1 (Ω/km)	B1 (uS/km)	R0 (Ω/km)	X0 (Ω/km)	B0 (uS/km)	CLASE	CONDUCTOR TIPO	CONDUCTOR CALIBRE	FECHA DE ENTRADA	OBSERVACIONES	ACTIVO COMPARTIDO	ACUERDO
ENEL COLOMBIA SA ESP	SAUCES  MUÑA 1 115 kV	115.0	25.69	200	350	355	0.2110	0.2902	0.0000	0.0000	0.0000	0.0000	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	SESQUILE  TERMOZIPA 1 115 kV	115.0	19.30	400	489	460	0.0952	0.4755	3.4550	0.4031	1.5528	1.8724	Str		0.00	01/01/1984		No	
ENEL COLOMBIA SA ESP	SIMIJACA  UBATE 1 115 kV	115.0	27.20	562	562	646	0.1697	0.4962	3.2979	0.4840	1.5649	1.7976	Str		0.00	17/02/1998		No	
ENEL COLOMBIA SA ESP	SUBA  MORATO 1 115 kV	115.0	9.48	800	813	920	0.0956	0.4699	3.5110	0.2737	1.1303	1.2209	Str		0.00	22/01/2006		No	
ENEL COLOMBIA SA ESP	TECHO  TERMINAL 1 115 kV	115.0	4.82	800	820	920	0.0955	0.4548	3.6528	0.4178	1.4691	2.0503	Str		0.00	29/08/2022		No	
ENEL COLOMBIA SA ESP	TERMOZIPA  GRAN SABANA 1 115 kV	115.0	2.34	562	646	646	0.0952	0.4475	3.7036	0.3952	1.3882	2.0187	Str		0.00	24/06/2018		No	
ENEL COLOMBIA SA ESP	TINDUMIL  TMUÑA II 1 57.5 kV	57.5	17.71	400	440	460	0.2152	0.4597	3.6100	0.4959	1.8235	1.8711	Uso		0.00	18/12/2011		No	
ENEL COLOMBIA SA ESP	TINDUMIL  VERAGUAS 1 57.5 kV	57.5	2.88	800	880	920	0.0946	0.4578	3.6091	0.3419	1.2180	2.0682	Str		0.00	18/12/2011		No	
ENEL COLOMBIA SA ESP	TPELDAR  PELDAR 1 115 kV	115.0	2.43	400	562	460	0.1703	0.4724	3.4808	0.5555	1.6617	2.2687	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	TPELDAR  UBATE 1 115 kV	115.0	30.57	562	562	646	0.1704	0.4714	3.5001	0.5995	1.3267	2.3276	Str		0.00	01/01/2001		No	
ENEL COLOMBIA SA ESP	TPELDAR  ZIPAQUIRA 1 115 kV	115.0	8.62	562	562	646	0.1702	0.4815	3.4147	0.4799	1.5990	1.8434	Str		0.00	01/01/1990		No	
ENEL COLOMBIA SA ESP	TUNAL  VERAGUAS 1 115 kV	115.0	8.14	800	800	920	0.0940	0.4642	3.4592	0.4735	1.4057	1.9197	Str		0.00	01/07/2017		No	
GRUPO ENERGIA BOGOTA SA ESP	ALFEREZ (EEB)  TESALIA 1 230 kV	230.0	200.78	1040	1040	1040	0.0501	0.4956	3.3744	0.3849	1.3291	2.1303	Uso		0.00	13/12/2022		No	
GRUPO ENERGIA BOGOTA SA ESP	ALFEREZ (EEB)  TESALIA 2 230 kV	230.0	200.78	1040	1040	1040	0.0501	0.4956	3.3744	0.3849	1.3291	2.1303	Uso		0.00	13/12/2022		No	
GRUPO ENERGIA BOGOTA SA ESP	ALTAMIRA  RENACER 1 230 kV	230.0	144.52	1040	1383	1798	0.0471	0.3594	4.6335	0.3187	1.3721	2.4890	Uso		0.00	27/11/2007		No	
GRUPO ENERGIA BOGOTA SA ESP	ALTAMIRA  TESALIA 1 230 kV	230.0	49.70	1040	1414	1414	0.0503	0.3737	4.3884	0.4177	1.4931	2.6248	Uso		0.00	17/12/2014		No	
GRUPO ENERGIA BOGOTA SA ESP	ARMENIA  LA HERMOSA 1 230 kV	230.0	38.75	1000	1015	1320	0.0531	0.3624	4.6032	0.4721	1.1991	2.5897	Uso		0.00	27/06/2019		No	
GRUPO ENERGIA BOGOTA SA ESP	ARMENIA  LA VIRGINIA 1 230 kV	230.0	64.99	1000	1015	1320	0.0608	0.4153	6.6756	0.5019	1.3552	3.9857	Uso		0.00	27/06/2019		No	
GRUPO ENERGIA BOGOTA SA ESP	BETANIA  ALTAMIRA 1 230 kV	230.0	82.59	1040	1381	1795	0.0478	0.3586	4.7210	0.4193	1.5655	2.7675	Uso		0.00	27/11/2007		No	
GRUPO ENERGIA BOGOTA SA ESP	BETANIA  TESALIA 1 230 kV	230.0	35.74	1040	1795	1381	0.0679	0.3585	4.7452	0.4222	1.5497	2.7818	Uso		0.00	17/12/2014		No	
GRUPO ENERGIA BOGOTA SA ESP	BOLIVAR  CARTAGENA 2 220 kV	220.0	20.00	1000	1000	1028	0.0506	0.2935	1.8130	0.3483	0.8953	1.7270	Uso	AAAC	600 kcmil	03/08/2018		No	
GRUPO ENERGIA BOGOTA SA ESP	CIRCO  GUAVIO 1 230 kV	230.0	109.32	960	1410	960	0.0367	0.3983	4.2981	0.2884	0.9230	3.3480	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	CIRCO  GUAVIO 2 230 kV	230.0	109.85	960	1410	960	0.0366	0.3986	4.2958	0.2885	0.9240	3.3445	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	CIRCO  TUNAL 1 230 kV	230.0	29.74	960	1410	960	0.0444	0.4803	3.4763	0.3719	1.3326	2.2464	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	CIRCO  NUEVA ESPERANZA 1 230 kV	230.0	46.16	960	1410	960	0.0441	0.4763	3.4443	0.3661	1.3024	2.1844	Uso		0.00	30/05/2016		No	
GRUPO ENERGIA BOGOTA SA ESP	GUAVIO  LA REFORMA 1 230 kV	230.0	81.13	1440	1620	1440	0.0346	0.4013	4.1507	0.3169	0.9334	2.6383	Uso		0.00	01/01/1994		No	
GRUPO ENERGIA BOGOTA SA ESP	GUAVIO  SURIA (DELSUR) 1 230 KV	230.0	94.82	1440	1620	1440	0.0330	0.3980	4.2290	0.2390	0.9390	2.7840	Uso		0.00	13/06/2021		No	
GRUPO ENERGIA BOGOTA SA ESP	JAMONDINO  PIMAMPIRO 3 230 KV	230.0	132.03	1118	1118	1229.8	0.0490	0.4931	3.4005	0.3055	1.4685	2.2351	Uso		0.00	11/07/2021		No	
GRUPO ENERGIA BOGOTA SA ESP	JAMONDINO  PIMAMPIRO 4 230 KV	230.0	132.03	1118	1118	1229.8	0.0490	0.4931	3.4005	0.3055	1.4685	2.2351	Uso		0.00	11/07/2021		No	
GRUPO ENERGIA BOGOTA SA ESP	JAMONDINO  TESALIA 1 230 kV	230.0	263.12	1040	1795	1381	0.0509	0.3646	4.7057	0.4254	1.5643	2.7729	Uso		0.00	17/12/2014		No	
GRUPO ENERGIA BOGOTA SA ESP	LA GUACA  LA MESA 1 230 kV	230.0	4.71	1120	1120	1200	0.0445	0.4801	3.4793	0.3678	1.3358	2.2314	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	LA GUACA  LA MESA 2 230 kV	230.0	4.71	1120	1120	1200	0.0445	0.4801	3.4793	0.3678	1.3358	2.2314	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	LA GUACA  PARAISO 1 230 kV	230.0	7.64	960	1410	960	0.0445	0.4801	3.4766	0.3743	1.3294	2.2590	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	LA GUACA  PARAISO 2 230 kV	230.0	7.66	960	1410	960	0.0445	0.4801	3.4766	0.3743	1.3294	2.2590	Uso		0.00	01/01/1983		No	
GRUPO ENERGIA BOGOTA SA ESP	LA REFORMA  TUNAL 1 230 kV	230.0	74.95	960	1620	960	0.0341	0.3920	4.2998	0.3086	0.9254	2.6101	Uso	ACSR	954	09/11/1997		No	
GRUPO ENERGIA BOGOTA SA ESP	LA REFORMA  TUNAL 2 230 kV	230.0	75.06	960	1620	960	0.0341	0.3920	4.2992	0.3086	0.9254	2.6105	Uso	ACSR	954	24/11/2015		No	
GRUPO ENERGIA BOGOTA SA ESP	MOCOA (JUNIN)  JAMONDINO 1 230 kV	230.0	75.16	690	690	903	0.0876	0.5169	3.5000	0.5387	1.4049	2.2510	Uso		0.00	06/12/2007		No	
GRUPO ENERGIA BOGOTA SA ESP	NUEVA ESPERANZA  PARAISO 1 230 kV	230.0	15.57	960	1410	1120	0.0434	0.4700	3.3767	0.3539	1.2650	2.1342	Uso		0.00	30/05/2016		No	
GRUPO ENERGIA BOGOTA SA ESP	NUEVA ESPERANZA  PARAISO 2 230 kV	230.0	15.57	960	1410	1120	0.0434	0.4700	3.3767	0.3539	1.2650	2.1342	Uso		0.00	30/05/2016		No	
GRUPO ENERGIA BOGOTA SA ESP	NUEVA ESPERANZA  SAN MATEO (BOGOTA) 1 230 kV	230.0	29.41	960	1410	960	0.0440	0.4758	3.4343	0.3636	1.2957	2.1701	Uso		0.00	30/05/2016		No	
GRUPO ENERGIA BOGOTA SA ESP	SAN MATEO (BOGOTA)  TUNAL 1 230 kV	230.0	14.96	960	1410	960	0.0444	0.4803	3.5522	0.3706	1.3327	2.3034	Uso		0.00	01/01/1983		No	
HIDROELECTRICA DEL ALTO PORCE S.A.S. E.S.P.	CARLOS LLERAS  GIRARDOTA 1 110 kV	110.0	33.45	401.64	500	500	0.1235	0.4790	3.4793	0.4367	1.4318	1.9612	Str		0.00	16/09/2015		No	
HIDROELECTRICA DEL ALTO PORCE S.A.S. E.S.P.	ESCUELA DE MINAS  RIONEGRO 1 110 kV	110.0	16.87	335	480	335	0.2070	0.5010	1.7920	0.6430	1.7650	1.2150	Cnx		0.00	30/09/2019		No	
HIDROENERGIA DE LA MONTAÑA S.A.S E.S.P	LA CHORRERA  YARUMAL II 1 110 kV	110.0	38.00	87.5	87.5	113.75	0.1180	0.4855	3.4084	0.2924	1.8615	1.8732	Cnx		0.00	31/05/2022		No	
INGENIO PROVIDENCIA S.A.	CERRITO  PROVIDENCIA 1 115 kV	115.0	8.90	400	404	400	0.2110	0.5074	3.1210	0.5709	1.3418	1.8400	Cnx		0.00	16/07/2009		No	
INTERNATIONAL COLOMBIA RESOURCES CORPORATION	CUESTECITAS  JEPIRACHI 1 110 kV	110.0	137.80	120	663	120	0.1197	0.4500	3.7172	0.4546	1.4238	2.1707	Str		0.00	17/11/2003		No	
INTERNATIONAL COLOMBIA RESOURCES CORPORATION	MINA INTERCOR  CUESTECITAS 1 110 kV	110.0	7.70	373	373	373	0.1226	0.4771	3.4990	0.4300	1.5260	2.2110	Str		0.00	01/01/2001		No	
INTERNATIONAL COLOMBIA RESOURCES CORPORATION	MINA INTERCOR  CUESTECITAS 2 110 kV	110.0	7.70	373	373	373	0.1226	0.4771	3.4990	0.4300	1.5260	2.2110	Str		0.00	01/01/2001		No	
INTERNATIONAL COLOMBIA RESOURCES CORPORATION	PUERTO BOLIVAR  CUESTECITAS 2 110 kV	110.0	142.00	462	462	462	0.1282	0.5092	3.4490	0.6460	2.1180	2.2720	Str		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ALFEREZ (EEB)  SAN BERNARDINO 1 230 kV	230.0	101.03	1003	1003	1303.9	0.0469	0.4690	3.5726	0.3786	1.3304	2.1836	Uso		0.00	24/01/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ALFEREZ (EEB)  YUMBO 1 230 kV	230.0	24.54	1003	1003	1303.9	0.0469	0.4690	3.5726	0.3786	1.3304	2.1836	Uso		0.00	24/01/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANCON SUR (EPM)  HELICONIA 1 230 KV	230.0	21.27	805	805	1047	0.0446	0.4149	4.0988	0.2990	1.2018	2.5720	Uso		0.00	31/03/2020		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANCON SUR (EPM)  HELICONIA 2 230 KV	230.0	22.05	1000	1000	1300	0.0493	0.3565	7.9265	0.2828	0.9853	6.4981	Uso		0.00	31/03/2020		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANCON SUR (ISA)  ESMERALDA 1 230 kV	230.0	129.49	1000	1006	1307.8	0.0517	0.4847	3.4645	0.2674	1.1362	2.1919	Uso		0.00	21/11/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANCON SUR (ISA)  ESMERALDA 2 230 kV	230.0	129.49	1000	1006	1307.8	0.0517	0.4847	3.4644	0.2674	1.1362	2.1919	Uso		0.00	21/11/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANCON SUR (ISA)  SAN CARLOS 1 230 kV	230.0	107.04	971	971	1262.3	0.0536	0.4998	3.4209	0.2632	1.1175	2.1723	Uso		0.00	01/06/2006		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANCON SUR (ISA)  SAN CARLOS 2 230 kV	230.0	107.04	971	971	1262	0.0536	0.4998	3.4209	0.2632	1.1175	2.1723	Uso		0.00	01/01/1985		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANTIOQUIA  CERROMATOSO 1 500 kV	500.0	112.56	2400	2400	2500	0.0244	0.3187	5.1584	0.2773	1.0817	2.6603	Uso		0.00	09/03/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANTIOQUIA  CERROMATOSO 2 500 kV	500.0	112.59	2400	2400	2500	0.0244	0.3188	5.1583	0.2773	1.0817	2.6602	Uso		0.00	09/03/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANTIOQUIA  HELICONIA 1 500 KV	500.0	109.59	2400	2400	2500	0.0248	0.3222	5.1230	0.2735	1.0839	2.6389	Uso		0.00	09/03/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ANTIOQUIA  PORCE III 1 500 KV	500.0	112.80	2400	2400	2500	0.0244	0.3219	5.1280	0.2731	1.0836	2.6402	Uso		0.00	09/03/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BACATA  NOROESTE 1 230 kV	230.0	5.46	1489	1489	1936	0.0477	0.3691	4.4750	0.1909	0.9508	2.6277	Uso		0.00	14/12/2006		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BACATA  NOROESTE 2 230 kV	230.0	5.70	1489	1489	1936	0.0477	0.3691	4.4750	0.1909	0.9508	2.6277	Uso		0.00	14/12/2006		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BACATA  PRIMAVERA 1 500 kV	500.0	196.92	1905	1905	1905	0.0234	0.3310	4.8313	0.3841	0.9763	2.9396	Uso		0.00	29/12/2006		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BACATA  TORCA 1 230 kV	230.0	19.88	1489	1489	1936	0.0482	0.3841	4.2900	0.2305	0.9706	2.5600	Uso		0.00	14/12/2006		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BACATA  TORCA 2 230 kV	230.0	19.75	1489	1489	1936	0.0482	0.3841	4.2900	0.2305	0.9706	2.5600	Uso		0.00	14/12/2006		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BALSILLAS  LA MESA 1 230 kV	230.0	27.61	1051	1051	1366	0.0496	0.5000	3.4239	0.2618	1.1025	2.2199	Uso		0.00	17/12/1992		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BALSILLAS  NOROESTE 1 230 kV	230.0	13.90	1100	1100	1430	0.0524	0.5022	3.4095	0.2745	1.1024	2.2208	Uso		0.00	09/11/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BANADIA  CAÑO LIMON 1 230 kV	230.0	86.46	800	844	1097	0.0683	0.5305	3.2039	0.3016	1.0371	2.1978	Uso		0.00	01/01/1976		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BANADIA  SAMORE 1 230 kV	230.0	51.20	800	846	1100	0.0683	0.5304	3.2045	0.3016	1.0374	2.1977	Uso		0.00	01/01/1980		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BARRANCA  COMUNEROS 1 230 kV	230.0	10.91	809	809	1052	0.0724	0.5344	3.2164	0.4195	1.3440	2.1891	Uso		0.00	27/02/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BELEN (CUCUTA)  TASAJERO 1 230 kV	230.0	11.95	814	814	1058	0.0729	0.5368	3.2052	0.4278	1.3580	2.1902	Uso		0.00	01/01/1980		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BETANIA  IBAGUE 1 230 kV	230.0	206.14	895	895	1164	0.0634	0.4826	3.4235	0.3536	1.1863	2.2058	Uso		0.00	01/01/1994		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BETANIA  SAN BERNARDINO 1 230 kV	230.0	143.96	800	1340	1742	0.0330	0.4684	3.6191	0.3809	1.3354	2.1697	Uso		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BETANIA  SAN BERNARDINO 2 230 kV	230.0	143.96	800	1340	1742	0.0330	0.4684	3.6191	0.3809	1.3354	2.1697	Uso		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BETANIA  TULUNI 1 230 kV	230.0	158.09	895	895	1164	0.0670	0.4980	2.0080	0.2960	1.1840	0.8450	Uso		0.00	19/03/2017		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BOLIVAR  CARTAGENA 1 220 kV	220.0	18.30	929	929	1028	0.0630	0.4910	3.3710	0.1840	1.0360	1.9150	Uso		0.00	17/02/2007		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BOLIVAR  EL COPEY 1 500 kV	500.0	166.68	1905	2476	1905	0.0237	0.3342	4.9138	0.3940	0.9783	3.0213	Uso		0.00	31/03/2007		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BOLIVAR  SABANALARGA 1 500 kV	500.0	66.56	2400	3120	2500	0.0239	0.3183	5.1626	0.2601	0.9215	2.8978	Uso		0.00	26/06/2023		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BOLIVAR  SABANALARGA 2 220 kV	220.0	63.21	929	929	1028	0.0630	0.4980	3.3610	0.1910	1.0940	1.9145	Uso		0.00	17/02/2007		No	
ISA INTERCOLOMBIA S.A. E.S.P.	BUCARAMANGA  GUATIGUARA 1 230 kV	230.0	12.11	837	837	1088	0.0714	0.5123	3.2288	0.3937	1.3590	2.1842	Uso		0.00	01/01/1980		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CARTAGO  LA VIRGINIA 1 230 kV	230.0	17.55	984	984	1279	0.0557	0.4945	3.4585	0.2472	1.1305	2.1893	Uso		0.00	27/12/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CARTAGO  LA VIRGINIA 2 230 kV	230.0	17.38	984	984	1279	0.0558	0.4930	3.4586	0.2698	1.1427	2.1962	Uso		0.00	30/11/2016		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CARTAGO  SAN MARCOS (VALLE) 1 230 kV	230.0	146.72	984	984	1279	0.0557	0.4948	3.4606	0.2474	1.1312	2.1906	Uso		0.00	01/01/1995		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CARTAGO  SAN MARCOS (VALLE) 2 230 kV	230.0	148.43	984	984	1279	0.0557	0.4943	3.4581	0.2715	1.1464	2.1902	Uso		0.00	30/11/2016		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA DE MAQUINAS JAGUAS  JAGUAS 1 230 kV	230.0	0.74	1174	1174	1526	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	Cnx		0.00	01/01/1995		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA DE MAQUINAS JAGUAS  JAGUAS 2 230 kV	230.0	0.74	1174	1174	1526	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	Cnx		0.00	05/05/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS MIEL I  MIEL I 1 230 kV	230.0	0.46	998	998	1297.4	0.0543	0.5239	3.1591	0.3366	1.1684	2.1662	Cnx		0.00	01/12/2002		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS MIEL I  MIEL I 2 230 kV	230.0	0.48	998	998	1297.4	0.0540	0.4876	3.4129	0.3371	1.2415	2.0934	Cnx		0.00	30/05/2002		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS MIEL I  MIEL I 3 230 kV	230.0	0.48	998	998	1297.4	0.0540	0.4876	3.4129	0.3371	1.2415	2.0934	Cnx		0.00	30/05/2002		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS SAN CARLOS  SAN CARLOS 1 230 kV	230.0	2.49	1142	1142	1485	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	Cnx		0.00	05/05/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS SAN CARLOS  SAN CARLOS 2 230 kV	230.0	2.49	1142	1142	1485	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	Cnx		0.00	08/05/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS SAN CARLOS  SAN CARLOS 3 230 kV	230.0	2.48	1142	1142	1485	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	Cnx		0.00	01/01/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CASA MAQUINAS SAN CARLOS  SAN CARLOS 4 230 kV	230.0	2.48	1142	1142	1485	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	Cnx		0.00	01/01/1973		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  CHINU 2 500 kV	500.0	132.26	2500	2856	3713	0.0229	0.3234	5.1011	0.2956	1.1025	3.3581	Uso		0.00	06/09/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  CHINU 3 500 kV	500.0	136.30	2400	2400	2500	0.0281	0.3116	5.2405	0.2182	1.0025	2.8588	Uso		0.00	30/07/2022		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  PORCE III 1 500 kV	500.0	141.65	1905	2000	2000	0.0262	0.3300	5.1337	0.3706	1.0253	3.5164	Uso		0.00	30/09/2010		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  PRIMAVERA 1 500 kV	500.0	245.21	2500	2857	3714	0.0247	0.3227	5.0041	0.3297	0.9373	2.8503	Uso		0.00	31/10/2004		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  SAHAGUN 1 500 kV	500.0	79.10	2400	2449	2668	0.0222	0.3470	4.8779	0.1948	1.3169	3.5815	Uso		0.00	06/08/2022		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  URRA 1 230 kV	230.0	84.61	800	881	1145	0.0614	0.5175	3.3504	0.3581	1.4443	1.8910	Uso		0.00	17/11/1992		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO  URRA 2 230 kV	230.0	84.64	800	881	1145	0.0614	0.5175	3.3504	0.3581	1.4443	1.8910	Uso		0.00	01/01/1984		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO 3.2  GECELCA 3.2 1 110 KV	110.0	14.44	1761	1761	1761	0.0430	0.2860	5.8350	0.3790	0.9630	3.1780	Cnx		0.00	18/07/2017		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CERROMATOSO 3.2  GECELCA 3.2 2 110 KV	110.0	14.44	1761	1761	1761	0.0430	0.2860	5.8340	0.3830	0.9830	3.1770	Cnx		0.00	18/07/2017		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHINU  EL COPEY 1 500 kV	500.0	232.57	2400	2400	2500	0.0281	0.3116	5.2405	0.2182	1.0025	2.8588	Uso		0.00	30/07/2022		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHINU  MONTERIA (ISA) 1 230 kV	230.0	65.49	1000	1000	1139.2	0.0560	0.3670	4.5070	0.3800	1.3630	2.1540	Uso		0.00	27/12/2018		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHINU  SAHAGUN 1 500 kV	500.0	53.00	2400	2449	2668	0.0222	0.3470	4.8779	0.1948	1.3169	3.5815	Uso		0.00	06/08/2022		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHIVOR  SOCHAGOTA 1 230 kV	230.0	116.03	960	1021	1327	0.0496	0.4848	3.4207	0.2899	1.1766	2.2040	Uso		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHIVOR  SOCHAGOTA 2 230 kV	230.0	116.03	960	1021	1327	0.0496	0.4848	3.4207	0.2899	1.1766	2.2040	Uso		0.00	13/12/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHIVOR  TORCA 1 230 kV	230.0	102.84	960	1021	1040	0.0485	0.5002	3.4186	0.2395	1.1077	2.2018	Uso		0.00	05/12/1993		No	
ISA INTERCOLOMBIA S.A. E.S.P.	CHIVOR  TORCA 2 230 kV	230.0	102.65	960	1021	1040	0.0485	0.5002	3.4186	0.2395	1.1077	2.2018	Uso		0.00	05/12/1993		No	
ISA INTERCOLOMBIA S.A. E.S.P.	COMUNEROS  GUATIGUARA 1 230 kV	230.0	95.24	809	809	1051.7	0.0525	0.4747	3.4314	0.2090	1.0294	2.2000	Uso		0.00	07/03/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	COMUNEROS  LA CIRA INFANTAS 1 230 KV	230.0	17.30	300	350	350	0.0751	0.4924	3.2755	0.3168	1.3006	1.8481	Cnx		0.00	25/01/2010		No	
ISA INTERCOLOMBIA S.A. E.S.P.	EL COPEY  LA LOMA 1 500 kV	500.0	73.00	1905	2476	1905	0.0160	0.3560	4.9138	0.3540	1.2170	3.0213	Uso	ACAR 1250 (18/19)	0.00	22/01/2019		No	
ISA INTERCOLOMBIA S.A. E.S.P.	EL COPEY  VALLEDUPAR 2 220 kV	220.0	96.13	588	588	764	0.0730	0.4970	3.3032	0.3106	1.2969	1.8657	Uso		0.00	30/05/2007		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA (ISA)  ESMERALDA (CHEC) 1 115 kV	115.0	1.70	989	989	1286	0.0646	0.4878	1.2454	0.3500	1.4410	1.7790	Str		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA (ISA)  ESMERALDA (CHEC) 2 115 kV	115.0	1.70	989	989	1286	0.0646	0.4878	1.2454	0.3500	1.4410	1.7790	Str		0.00	01/01/1991		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  LA ENEA 2 230 kV	230.0	31.42	896	896	1164.8	0.0559	0.4671	3.5928	0.2507	1.0847	2.3274	Uso		0.00	30/11/2017		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  LA HERMOSA 1 230 kV	230.0	21.84	1045.68	1045.68	1359.38	0.0525	0.4729	3.5181	0.2547	1.0621	2.3256	Uso		0.00	09/12/1995		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  LA HERMOSA 2 230 kV	230.0	22.10	1000	1000	1000	0.0525	0.4729	3.5181	0.2547	1.0621	2.3556	Uso		0.00	29/11/2018		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  LA VIRGINIA 1 230 kV	230.0	23.85	985	985	1280.5	0.0557	0.4945	3.4585	0.2472	1.1305	2.1893	Uso		0.00	03/11/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  LA VIRGINIA 2 230 kV	230.0	23.85	985	985	1280.5	0.0557	0.4945	3.4585	0.2472	1.1305	2.1893	Uso		0.00	17/01/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  YUMBO 2 230 kV	230.0	194.21	1000	1001	1301	0.0547	0.4618	3.4880	0.4013	1.3275	2.1592	Uso		0.00	04/05/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	ESMERALDA  YUMBO 3 230 kV	230.0	194.16	1000	1001	1301	0.0547	0.4618	3.4880	0.4013	1.3275	2.1592	Uso		0.00	01/01/1972		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATAPE  JAGUAS 1 230 kV	230.0	18.65	939	939	1220.7	0.0487	0.4178	2.6362	0.3441	1.0840	1.8213	Uso		0.00	01/01/1983		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATAPE  JAGUAS 2 230 kV	230.0	14.28	1023	1023	1329.9	0.0535	0.4794	3.4585	0.2451	1.1000	1.9730	Uso		0.00	28/07/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATAPE  SAN CARLOS 1 230 kV	230.0	35.77	1154	1154	1442	0.0430	0.4850	3.5350	0.3889	1.3480	2.1405	Uso		0.00	01/01/1993		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATAPE  SAN CARLOS 2 230 kV	230.0	35.79	1154	1154	1500.2	0.0430	0.4851	3.5350	0.3887	1.3480	2.1405	Uso		0.00	18/11/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATAPE  VARIANTE 1 230 kV	230.0	13.30	998	998	1297	0.0575	0.4786	3.4634	0.2829	1.0933	2.1984	Uso		0.00	01/12/2002		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATAPE  VARIANTE 2 230 kV	230.0	13.31	998	998	1297	0.0575	0.4786	3.4634	0.2829	1.0933	2.1984	Uso		0.00	01/12/2002		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATIGUARA  PALENQUE 1 230 KV	230.0	42.13	1017	1017	1100	0.0520	0.4870	3.4470	0.3600	1.5080	2.2120	Uso		0.00	28/08/2020		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATIGUARA  PALENQUE 2 230 KV	230.0	42.13	1017	1017	1100	0.0520	0.4870	3.4470	0.3600	1.5080	2.2120	Uso		0.00	28/08/2020		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATIGUARA  PRIMAVERA 1 230 kV	230.0	162.93	979	979	1273	0.0543	0.4766	3.5347	0.2658	1.2968	1.9293	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATIGUARA  SOCHAGOTA 1 230 kV	230.0	142.20	830	830	1079	0.0684	0.5133	3.2286	0.4090	1.3289	2.1862	Uso		0.00	24/05/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATIGUARA  SOCHAGOTA 2 230 kV	230.0	155.26	1001	1001	1301.3	0.0501	0.4739	3.4402	0.2965	1.1675	2.0152	Uso		0.00	02/06/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUATIGUARA  TASAJERO 1 230 kV	230.0	127.63	987	987	1283	0.0541	0.4849	3.4530	0.3442	1.6191	1.9065	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUAVIO  CHIVOR 1 230 kV	230.0	22.69	1021	1021	1200	0.0521	0.4984	3.4422	0.3960	1.3448	2.2075	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUAVIO  CHIVOR 2 230 kV	230.0	22.74	1021	1021	1200	0.0521	0.4984	3.4422	0.3960	1.3448	2.2075	Uso		0.00	09/05/1977		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUAVIO  TORCA 1 230 kV	230.0	82.36	1250	1372	1250	0.0331	0.4757	3.5684	0.3770	1.3221	2.2633	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	GUAVIO  TORCA 2 230 kV	230.0	82.30	1250	1372	1250	0.0331	0.4757	3.5684	0.3770	1.3221	2.2633	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	HIDROSOGAMOSO  SOGAMOSO 1 230 kV	230.0	6.70	743	743	906	0.0360	0.2560	1.6533	0.1808	0.7131	0.8435	Cnx	ACAR	900 KCM	20/12/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	HIDROSOGAMOSO  SOGAMOSO 2 230 kV	230.0	6.70	743	743	906	0.0360	0.2560	1.6533	0.1808	0.7131	0.8435	Cnx	ACAR	900 KCM	01/12/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	HIDROSOGAMOSO  SOGAMOSO 3 230 KV	230.0	6.60	743	743	906	0.0724	0.5244	3.1839	0.2125	0.9520	2.2861	Cnx	ACAR	900 KCM	20/12/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	IBAGUE  LA MESA 1 230 kV	230.0	86.79	966	966	1255.8	0.0535	0.4827	3.4693	0.3948	1.3741	2.1802	Uso		0.00	01/01/1976		No	
ISA INTERCOLOMBIA S.A. E.S.P.	IBAGUE  LA MESA 2 230 kV	230.0	86.66	966	966	1255.8	0.0535	0.4827	3.4693	0.3948	1.3741	2.1802	Uso		0.00	04/08/1990		No	
ISA INTERCOLOMBIA S.A. E.S.P.	IBAGUE  TULUNI 1 230 kV	230.0	102.50	895	895	1164	0.0660	0.4940	2.0240	0.2710	1.1420	0.8760	Uso		0.00	19/03/2017		No	
ISA INTERCOLOMBIA S.A. E.S.P.	JAMONDINO  PIMAMPIRO 1 230 KV	230.0	138.71	1118	1118	1229.8	0.0490	0.4927	3.4008	0.2259	1.2596	2.2537	Uso		0.00	25/07/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	JAMONDINO  PIMAMPIRO 2 230 KV	230.0	138.71	1118	1118	1229.8	0.0490	0.4927	3.4008	0.2259	1.2596	2.2537	Uso		0.00	25/07/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	JAMONDINO  SAN BERNARDINO 1 230 kV	230.0	189.05	800	940	1222	0.0594	0.4789	3.4978	0.4199	1.3576	2.1840	Uso		0.00	31/12/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	JAMONDINO  SAN BERNARDINO 2 230 kV	230.0	189.05	800	940	1222	0.0594	0.4789	3.4978	0.4199	1.3576	2.1840	Uso		0.00	04/08/1990		No	
ISA INTERCOLOMBIA S.A. E.S.P.	JUANCHITO  PAEZ 1 230 kV	230.0	35.19	1003	1003	1304	0.0551	0.4777	3.4888	0.3220	1.1784	2.2004	Uso		0.00	01/01/1971		No	
ISA INTERCOLOMBIA S.A. E.S.P.	JUANCHITO  SAN MARCOS (VALLE) 1 230 kV	230.0	21.90	984	984	1279	0.0531	0.4787	3.4753	0.3446	1.2804	2.1937	Uso		0.00	01/01/1987		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA ENEA  ESMERALDA 1 230 kV	230.0	31.42	800	989	1286	0.0541	0.4933	3.4673	0.2456	1.1294	2.1944	Uso		0.00	01/01/1971		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA ENEA  SAN FELIPE 1 230 kV	230.0	65.91	800	895	1164	0.0498	0.4898	3.4938	0.2412	1.1527	2.2060	Uso		0.00	01/01/1971		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA ENEA  SAN FELIPE 2 230 kV	230.0	65.91	896	896	1164.8	0.0520	0.4632	3.6178	0.2466	1.0803	2.3376	Uso		0.00	30/11/2017		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA LOMA  OCAÑA 1 500 kV	500.0	168.00	1905	2476	1905	0.0160	0.3560	4.9138	0.3540	1.2170	3.0213	Uso	ACAR 1250 (18/19)	0.00	22/01/2019		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA MESA  SAN FELIPE 2 230 kV	230.0	77.20	952	952	1237.6	0.0549	0.4936	3.4631	0.2464	1.1295	2.1925	Uso		0.00	28/12/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA SIERRA (ANTIOQUIA)  PRIMAVERA 1 230 kV	230.0	59.78	811	811	1054.3	0.0694	0.5455	3.3318	0.3574	1.5136	1.9402	Uso		0.00	10/12/1993		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA SIERRA (ANTIOQUIA)  PURNIO 1 230 kV	230.0	100.47	984	984	1279.2	0.0544	0.4823	3.4677	0.4261	1.4777	2.1703	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA SIERRA (ANTIOQUIA)  PURNIO 2 230 kV	230.0	100.47	984	984	1279.2	0.0544	0.4823	3.4677	0.4261	1.4777	2.1703	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA SIERRA (ANTIOQUIA)  SAN CARLOS 1 230 kV	230.0	30.18	812	812	1015	0.0782	0.5131	3.3288	0.3563	1.4501	1.8987	Uso		0.00	01/01/1996		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA VIRGINIA  SAN CARLOS 1 500 kV	500.0	212.24	2000	3141	4083	0.0207	0.3155	5.2238	0.3579	1.1073	3.1279	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LA VIRGINIA  SAN MARCOS (VALLE) 1 500 kV	500.0	165.78	2000	3141	4083	0.0216	0.3175	5.2260	0.3588	1.1093	3.1287	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LOS PALOS  GUATIGUARA 1 230 kV	230.0	30.60	836	836	1087	0.0615	0.4834	3.3960	0.2780	1.1970	2.1980	Uso		0.00	14/05/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	LOS PALOS  TOLEDO 1 230 kV	230.0	79.45	800	869	1130	0.0538	0.5162	3.2908	0.2851	1.0413	2.2205	Uso		0.00	20/01/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MALENA  JAGUAS 1 230 kV	230.0	69.35	768	811	811	0.0620	0.5251	3.2566	0.4278	1.2982	2.2120	Uso		0.00	01/01/1984		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MALENA  PRIMAVERA 1 230 kV	230.0	8.23	768	811	811	0.0709	0.5266	3.2764	0.4135	1.3137	2.2365	Uso		0.00	01/01/1984		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MIEL I  PURNIO 1 230 kV	230.0	25.75	988	988	1284.4	0.0543	0.4822	3.4663	0.4364	1.4973	2.1492	Uso		0.00	31/08/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MIEL I  PURNIO 2 230 kV	230.0	25.75	988	988	1284.4	0.0543	0.4822	3.4663	0.4364	1.4973	2.1492	Uso		0.00	27/09/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MIEL I  SAN FELIPE 1 230 kV	230.0	58.73	996	996	1294.8	0.0544	0.4822	3.4677	0.4366	1.4963	2.1704	Uso		0.00	27/09/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MIEL I  SAN FELIPE 2 230 kV	230.0	58.73	996	996	1294.8	0.0544	0.4822	3.4677	0.4366	1.4963	2.1704	Uso		0.00	27/09/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	MONTERIA (ISA)  URABA 1 230 kV	230.0	131.60	1000	1000	1139.2	0.0560	0.3670	4.5070	0.3800	1.3630	2.1540	Uso		0.00	18/03/2019		No	
ISA INTERCOLOMBIA S.A. E.S.P.	NOROESTE  LA MESA 1 230 kV	230.0	40.18	1000	1051	1366	0.0507	0.5007	3.4192	0.2661	1.1025	2.2202	Uso		0.00	16/02/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	NOROESTE  PURNIO 1 230 kV	230.0	102.61	970	970	1261	0.0522	0.4587	3.5048	0.4001	1.3271	2.1667	Uso		0.00	09/10/1985		No	
ISA INTERCOLOMBIA S.A. E.S.P.	NOROESTE  PURNIO 2 230 kV	230.0	102.52	970	970	1261	0.0522	0.4587	3.5048	0.4001	1.3271	2.1667	Uso		0.00	01/01/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	OCAÑA  LOS PALOS 1 230 kV	230.0	160.39	887	887	1153.1	0.0649	0.5165	3.3015	0.2937	1.0655	2.2020	Uso		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	OCAÑA  SOGAMOSO 1 500 kV	500.0	163.71	1905	1905	2476	0.0272	0.3300	5.0720	0.4152	0.9800	3.2380	Uso		0.00	22/08/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PAEZ  SAN BERNARDINO 1 230 kV	230.0	117.97	800	1003	1304	0.0565	0.4762	3.5075	0.3736	1.3003	2.1622	Uso		0.00	27/07/1986		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PALENQUE  SOGAMOSO 1 230 KV	230.0	38.45	1017	1017	1100	0.0519	0.4873	3.4470	0.3617	1.5127	2.2129	Uso		0.00	28/08/2020		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PALENQUE  SOGAMOSO 2 230 KV	230.0	38.45	1017	1017	1100	0.0519	0.4873	3.4470	0.3617	1.5127	2.2129	Uso		0.00	28/08/2020		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PANAMERICANA  TULCAN 1 138 kV	138.0	15.49	644	644	837	0.1200	0.5058	3.2483	0.2404	1.2244	1.9506	Uso		0.00	01/01/1995		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PLAYAS  PRIMAVERA 1 230 kV	230.0	104.34	982	982	1276.6	0.0557	0.4774	3.4996	0.2994	1.0319	2.0450	Uso		0.00	23/03/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PORCE III  SAN CARLOS 1 500 kV	500.0	106.47	1905	2000	2000	0.0262	0.3295	5.1376	0.3719	1.0257	3.5091	Uso		0.00	30/09/2010		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PORCE III  SOGAMOSO 1 500 kV	500.0	235.72	2400	2400	2500	0.0240	0.3170	5.1820	0.2802	1.0800	2.6740	Uso		0.00	05/06/2021		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PRIMAVERA  COMUNEROS 1 230 kV	230.0	111.60	810	810	1053	0.0705	0.5515	3.3305	0.3531	1.5300	1.9165	Uso		0.00	17/06/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PRIMAVERA  COMUNEROS 2 230 kV	230.0	101.47	809	809	1051.7	0.0727	0.5363	3.2089	0.4255	1.3539	2.1901	Uso		0.00	04/11/1996		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PRIMAVERA  SAN CARLOS 1 500 kV	500.0	82.64	2500	2857	3714	0.0256	0.3248	5.0178	0.2894	0.8128	3.0224	Uso		0.00	01/12/1991		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PRIMAVERA  SOGAMOSO 1 500 kV	500.0	135.67	1905	1905	2476	0.0279	0.3310	5.1280	0.4196	0.9801	3.3710	Uso		0.00	22/08/2014		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PRIMAVERA  TERMOCENTRO 1 230 kV	230.0	8.21	884	884	1149	0.0633	0.4828	3.4167	0.2849	1.1079	2.1890	Cnx		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PRIMAVERA  TERMOCENTRO 2 230 kV	230.0	8.21	884	884	1149	0.0633	0.4828	3.4167	0.2849	1.1079	2.1890	Cnx		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PURNIO  SAN CARLOS 1 230 kV	230.0	91.39	968	968	1258.4	0.0572	0.4609	3.4870	0.4028	1.3294	2.1594	Uso		0.00	25/10/1985		No	
ISA INTERCOLOMBIA S.A. E.S.P.	PURNIO  SAN CARLOS 2 230 kV	230.0	91.39	968	968	1258.4	0.0572	0.4795	3.4870	0.3947	1.3463	2.1592	Uso		0.00	07/12/2001		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SABANALARGA  CHINU 1 500 kV	500.0	182.58	2500	2850	3705	0.0312	0.3346	4.9274	0.2957	0.9649	2.8288	Uso		0.00	25/10/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SABANALARGA  CHINU 2 500 kV	500.0	185.20	2375	2375	3087.5	0.0232	0.3258	5.1401	0.2586	0.9864	3.3838	Uso		0.00	01/01/1989		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAMORE  TOLEDO 1 230 kV	230.0	44.69	868	868	1128.4	0.0682	0.5266	3.2315	0.3002	1.0499	2.1945	Uso		0.00	07/05/1999		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN ANTONIO  SOCHAGOTA 1 230 kV	230.0	30.60	1000	1000	1000	0.0530	0.3656	4.5810	0.4087	1.1787	2.8409	Uso		0.00	16/09/2019		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN ANTONIO  SOCHAGOTA 2 230 kV	230.0	30.60	1000	1000	1000	0.0530	0.3656	4.5810	0.4087	1.1787	2.8409	Uso		0.00	16/09/2019		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN CARLOS  ESMERALDA 1 230 kV	230.0	194.42	970	970	1261	0.0547	0.4969	3.4411	0.2588	1.1268	2.1818	Uso		0.00	18/11/1971		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN CARLOS  ESMERALDA 2 230 kV	230.0	194.42	970	970	1261	0.0547	0.4969	3.4411	0.2588	1.1268	2.1818	Uso		0.00	31/12/1998		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN FELIPE  LA MESA 1 230 kV	230.0	77.20	952	952	1237.6	0.0549	0.4936	3.4631	0.2464	1.1295	2.1925	Uso		0.00	30/12/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN MARCOS (VALLE)  YUMBO 1 230 kV	230.0	6.30	986	986	1281.8	0.0556	0.4827	3.4647	0.2442	1.1031	2.1932	Uso		0.00	31/01/2002		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SAN MATEO (CUCUTA)  OCAÑA 1 230 kV	230.0	120.57	875	875	1137.5	0.0647	0.5131	3.3254	0.2920	1.0764	2.1992	Uso		0.00	26/01/1997		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SOCHAGOTA  PAIPA 1 230 kV	230.0	5.19	1237	1237	1608	0.0425	0.4741	3.4837	0.2907	1.2028	2.2189	Uso		0.00	01/01/1987		No	
ISA INTERCOLOMBIA S.A. E.S.P.	SOCHAGOTA  PAIPA 2 230 kV	230.0	5.19	1237	1237	1608	0.0425	0.4741	3.4837	0.2907	1.2028	2.2189	Uso		0.00	01/01/1987		No	
ISA INTERCOLOMBIA S.A. E.S.P.	TASAJERO  LOS PALOS 1 230 kV	230.0	101.46	820	820	1066	0.0678	0.5311	3.2352	0.4143	1.3398	2.1975	Uso		0.00	01/01/1980		No	
ISA INTERCOLOMBIA S.A. E.S.P.	URABA  URRA 1 230 kV	230.0	51.12	800	879	1143	0.0614	0.5175	3.3504	0.3581	1.4443	1.8910	Uso		0.00	01/01/1992		No	
ISAGEN S.A. E.S.P.	AMALFI  LUZMA I 1 110 kV	110.0	12.43	359.42	359.42	467.27	0.2100	0.5080	3.3010	0.5530	1.3040	2.0840	Str		0.00	07/10/2017		No	
ISAGEN S.A. E.S.P.	AMALFI  LUZMA II 1 110 KV	110.0	12.43	359.42	359.42	467.25	0.2000	0.5100	3.2990	0.0536	1.3850	2.0760	Str		0.00	07/10/2017		No	
ISAGEN S.A. E.S.P.	AMOYA  TULUNI 1 115 kV	115.0	19.56	525	757	560	0.1810	0.4848	1.8100	0.3391	1.2280	0.7562	Cnx		0.00	24/05/2013		No	
ISAGEN S.A. E.S.P.	EL MOLINO  SAN LORENZO 1 110 KV	110.0	2.50	457.2	457.2	457.2	0.2121	0.4848	3.4263	0.5376	1.4590	17.3030	Str		0.00	01/04/2017		No	
ISAGEN S.A. E.S.P.	PUERTO GAITAN  BOSQUES SOLARES DE LOS LLANOS 4 1 115 kV	115.0	1.50	389.87	389.87	522.14	0.2430	0.4940	3.4310	0.5830	1.5150	2.1870	Cnx		0.00	09/12/2022		No	
ISAGEN S.A. E.S.P.	PUERTO GAITAN  BOSQUES SOLARES DE LOS LLANOS 5 1 115 kV	115.0	1.50	389.87	389.87	522.14	0.2430	0.4940	3.4310	0.5830	1.5150	2.1870	Cnx		0.00	12/09/2022		No	
ISAGEN S.A. E.S.P.	SAN MIGUEL  SAN LORENZO 1 110 KV	110.0	11.59	396.7	472	472	0.2003	0.5101	3.2273	0.5050	1.4100	1.7884	Str		0.00	23/12/2015		No	
PCH SAN BARTOLOME S.A.S. E.S.P.	OIBA  OIBITA 1 115 kV	115.0	11.19	111.6	380	129.7	0.2250	0.5020	3.7370	0.4910	1.2230	2.2080	Cnx		0.00	14/05/2023		No	
PCH SAN BARTOLOME S.A.S. E.S.P.	OIBA  SAN BARTOLOME 1 115 kV	115.0	8.29	111.6	380	129.7	0.2240	0.5030	3.7350	0.4790	1.2910	2.2000	Cnx		0.00	14/05/2023		No	
PRIME TERMOFLORES S.A.S. E.S.P.	TERMOFLORES  OASIS 2 110 kV	110.0	3.20	945	979	979	0.0303	0.1997	6.4560	0.3680	1.4810	1.8270	Str	CU	1650	01/01/1999		No	
TERMOYOPAL GENERACION 2 S.A.S E.S.P.	TERMOYOPAL  YOPAL 1 115 kV	115.0	13.66	1200	1200	1200	0.1007	0.4668	3.5639	0.4031	1.3423	2.0643	Cnx		0.00	29/07/2004		Si	Termoyopal 12G3G4G5
TERMOYOPAL GENERACION 2 S.A.S E.S.P.	TERMOYOPAL  YOPAL 2 115 kV	115.0	13.65	1200	1200	1200	0.1007	0.4668	3.5639	0.4031	1.3423	2.0643	Cnx		0.00	18/04/2007		Si	Termoyopal 12G3G4G5
TRANSELCA S.A. E.S.P.	BOLIVAR  EL BOSQUE 1 220 kV	220.0	17.29	800	800	960	0.0490	0.3840	18.4450	0.1860	0.7180	17.6559	Uso		0.00	27/05/2013		No	
TRANSELCA S.A. E.S.P.	BOLIVAR  SABANALARGA 1 220 kV	220.0	69.91	630	813	630	0.0893	0.4960	3.3541	0.3578	1.2021	2.0784	Uso		0.00	04/03/2007		No	
TRANSELCA S.A. E.S.P.	CARACOLI  NUEVA BARRANQUILLA 1 220 kV	220.0	13.71	839	839	840	0.0802	0.4860	3.4082	0.3801	1.1741	2.1575	Uso		0.00	02/12/2017		No	
TRANSELCA S.A. E.S.P.	CARACOLI  SABANALARGA 1 220 kV	220.0	30.29	1000	1000	1139	0.0581	0.3658	4.5829	0.3800	1.1499	2.3915	Uso		0.00	07/02/2018		No	
TRANSELCA S.A. E.S.P.	CARACOLI  TEBSA 1 220 kV	220.0	10.14	839	839	840	0.0796	0.4834	3.4332	0.3802	1.1690	2.1702	Uso		0.00	02/12/2017		No	
TRANSELCA S.A. E.S.P.	CARACOLI  TERMOFLORES 1 220 kV	220.0	35.90	1000	1000	1139	0.0520	0.3376	18.2390	0.3382	0.9906	16.5828	Uso		0.00	07/02/2018		No	
TRANSELCA S.A. E.S.P.	CARTAGENA  TERMOCANDELARIA 1 220 kV	220.0	2.88	787	813	790	0.0892	0.4973	3.3444	0.3520	1.2115	2.0767	Uso		0.00	01/01/2001		No	
TRANSELCA S.A. E.S.P.	CARTAGENA  TERMOCANDELARIA 2 220 kV	220.0	2.88	787	813	790	0.0892	0.4973	3.3444	0.3520	1.2115	2.0767	Uso		0.00	01/01/2001		No	
TRANSELCA S.A. E.S.P.	CERROMATOSO  GECELCA 1 110 kV	110.0	13.27	956	1697	1244	0.0382	0.3536	4.6829	0.4524	1.1097	2.6576	Str		0.00	23/03/2013		No	
TRANSELCA S.A. E.S.P.	CERROMATOSO  GECELCA 2 110 kV	110.0	13.27	956	1697	1244	0.0382	0.3536	4.6829	0.4524	1.1097	2.6576	Str		0.00	23/03/2013		No	
TRANSELCA S.A. E.S.P.	CUESTECITAS  SAN JUAN (GEB) 1 220 kV	220.0	70.22	598	813	717	0.0675	0.5060	3.2795	0.3534	1.3967	2.1738	Uso		0.00	31/12/2021		No	
TRANSELCA S.A. E.S.P.	EL BOSQUE  TERNERA 1 220 kV	220.0	25.69	630	830	756	0.0602	0.4520	13.5127	0.2020	0.8600	12.5555	Uso		0.00	27/05/2013		No	
TRANSELCA S.A. E.S.P.	EL COPEY  VALLEDUPAR 1 220 kV	220.0	90.80	598	818	598	0.0897	0.5157	3.2292	0.4409	1.1543	2.2766	Uso		0.00	01/01/1978		No	
TRANSELCA S.A. E.S.P.	EL RIO  TEBSA 1 220 kV	220.0	7.37	1005	1306	1005	0.0882	0.1348	94.5300	0.1380	0.0956	119.8200	Uso		0.00	22/11/2022		No	
TRANSELCA S.A. E.S.P.	EL RIO  TERMOFLORES 1 220 kV	220.0	8.15	1005	1306	1005	0.0882	0.1349	94.5500	0.1379	0.0960	110.2200	Uso		0.00	22/11/2022		No	
TRANSELCA S.A. E.S.P.	FUNDACION  EL COPEY 1 220 kV	220.0	49.41	598	815	718	0.0897	0.5157	3.2292	0.4409	1.1543	2.2766	Uso		0.00	01/01/1978		No	
TRANSELCA S.A. E.S.P.	FUNDACION  RIO CORDOBA 1 220 kV	220.0	62.56	656	813	787	0.0740	0.4878	3.3790	0.4233	1.1672	2.1420	Uso	AAAC Greeley	927 Kcmil	05/12/2017		No	
TRANSELCA S.A. E.S.P.	FUNDACION  RIO CORDOBA 2 220 kV	220.0	62.56	656	656	787	0.0740	0.4878	3.3790	0.4223	1.1672	2.1420	Uso		0.00	03/01/2018		No	
TRANSELCA S.A. E.S.P.	FUNDACION  SABANALARGA 1 220 kV	220.0	93.50	656	813	787	0.0897	0.5157	3.2249	0.4408	1.1552	2.2218	Uso		0.00	01/01/1978		No	
TRANSELCA S.A. E.S.P.	FUNDACION  SABANALARGA 2 220 kV	220.0	91.15	971	988	988	0.0896	0.4960	3.3609	0.3705	1.1915	2.1078	Uso		0.00	23/03/1999		No	
TRANSELCA S.A. E.S.P.	FUNDACION  SABANALARGA 3 220 kV	220.0	91.20	848	957	1017	0.0896	0.4960	3.3609	0.3705	1.1915	2.1078	Uso		0.00	31/10/2004		No	
TRANSELCA S.A. E.S.P.	GUAJIRA  CUESTECITAS 1 220 kV	220.0	95.45	630	813	722	0.0897	0.4911	3.3929	0.4766	1.1640	2.2498	Uso		0.00	16/08/1993		No	
TRANSELCA S.A. E.S.P.	GUAJIRA  CUESTECITAS 2 220 kV	220.0	95.45	630	813	722	0.0897	0.4911	3.3929	0.4766	1.1640	2.2498	Uso		0.00	01/01/1984		No	
TRANSELCA S.A. E.S.P.	GUAJIRA  SANTA MARTA 2 220 kV	220.0	91.51	656	813	787	0.0897	0.4935	3.3982	0.4145	1.2377	2.2781	Uso		0.00	01/01/1983		No	
TRANSELCA S.A. E.S.P.	GUAJIRA  TERMOCOL 1 220 kV	220.0	81.47	656	813	787	0.0896	0.4935	3.3200	0.4149	1.2383	1.9540	Uso		0.00	27/08/2013		No	
TRANSELCA S.A. E.S.P.	NUEVA BARRANQUILLA  SABANALARGA 1 220 kV	220.0	45.28	840	839	840	0.0818	0.4934	3.3537	0.3787	1.1927	2.1214	Uso		0.00	18/05/1999		No	
TRANSELCA S.A. E.S.P.	NUEVA BARRANQUILLA  SABANALARGA 2 220 kV	220.0	43.34	971	989	989	0.0647	0.4851	3.4299	0.3197	1.1063	2.2083	Uso		0.00	01/01/2001		No	
TRANSELCA S.A. E.S.P.	NUEVA BARRANQUILLA  SABANALARGA 3 220 kV	220.0	43.34	971	989	989	0.0647	0.4851	3.4299	0.3197	1.1063	2.2083	Uso		0.00	01/01/2001		No	
TRANSELCA S.A. E.S.P.	SABANALARGA  TERNERA 2 220 kV	220.0	80.18	630	813	630	0.0893	0.4960	3.3541	0.3578	1.2021	2.0784	Uso		0.00	01/01/1972		No	
TRANSELCA S.A. E.S.P.	SAN JUAN (GEB)  VALLEDUPAR 1 220 kV	220.0	51.57	598	813	717	0.0664	0.4988	3.2406	0.3477	1.3873	1.9903	Uso		0.00	31/12/2021		No	
TRANSELCA S.A. E.S.P.	SANTA MARTA  RIO CORDOBA 1 220 kV	220.0	22.39	656	813	787	0.0737	0.4877	3.3790	0.4229	1.1672	2.1420	Uso	AAAC Greeley	927 Kcmil	05/12/2017		No	
TRANSELCA S.A. E.S.P.	SANTA MARTA  RIO CORDOBA 2 220 kV	220.0	22.38	656	656	787	0.0737	0.4877	3.3790	0.4229	1.1672	2.1420	Uso		0.00	03/01/2018		No	
TRANSELCA S.A. E.S.P.	SANTA MARTA  TERMOCOL 1 220 kV	220.0	11.56	656	813	787	0.0887	0.4934	3.3200	0.4172	1.2423	1.9540	Uso		0.00	27/08/2013		No	
TRANSELCA S.A. E.S.P.	TEBSA  SABANALARGA 1 220 kV	220.0	38.42	630	813	630	0.0897	0.4960	3.3608	0.4084	1.2408	2.1048	Uso		0.00	06/04/1997		No	
TRANSELCA S.A. E.S.P.	TEBSA  SABANALARGA 2 220 kV	220.0	38.42	630	813	630	0.0897	0.4960	3.3608	0.4084	1.2408	2.1048	Uso		0.00	01/01/1975		No	
TRANSELCA S.A. E.S.P.	TEBSA  SABANALARGA 3 220 kV	220.0	38.50	840	839	840	0.0817	0.4932	3.3537	0.3596	1.1645	2.1214	Uso		0.00	01/01/1986		No	
TRANSELCA S.A. E.S.P.	TERMOCANDELARIA  TERNERA 1 220 kV	220.0	3.12	787	813	790	0.0896	0.4955	3.3608	0.3396	1.1377	2.1048	Uso		0.00	24/05/2000		No	
TRANSELCA S.A. E.S.P.	TERMOCANDELARIA  TERNERA 2 220 kV	220.0	3.12	787	813	790	0.0896	0.4955	3.3608	0.3396	1.1377	2.1048	Uso		0.00	24/06/2000		No	
TRANSELCA S.A. E.S.P.	TERMOFLORES  NUEVA BARRANQUILLA 1 220 kV	220.0	7.40	840	890	890	0.0885	0.4658	3.5795	0.2591	1.6223	2.1053	Uso		0.00	14/05/1999		No	
TRANSELCA S.A. E.S.P.	TERMOFLORES  NUEVA BARRANQUILLA 2 220 kV	220.0	7.40	840	890	890	0.0885	0.4658	3.5795	0.2591	1.6223	2.1053	Uso		0.00	02/06/1999		No	
VATIA S.A. E.S.P.	FLORIDA (CAUCA)  PRINCIPAL (POPAYAN) 1 115 kV	115.0	12.00	200	340	220	0.3697	0.5702	1.6130	0.6593	1.6408	1.0080	Cnx	ACSR	4/0	01/01/1975		No	
